# Source of truth: room, racks, power, cooling, and the cable schedule.
#
# GENERATED by the AIDataCenter planner. Do not hand-edit: change the design
# and re-export, or this file and the room stop agreeing with each other.
#
# Cable lengths are ROUTED lengths -- rack rise + tray run + drop + slack --
# not straight-line distances, which is why the medium column is trustworthy.
#
# Labels: print both ends. Conventions are listed under `labels.conventions`.

schema_version: 1
generator:
  tool: AIDataCenter planner
  pipeline: partition(KL/FM) → QAP(anneal) → elevate → site → route(A*/Steiner)
  seed: 20260725
  deterministic: true
site:
  name: pod-small
  room: Pod A
  tenant: research
  description: Compact 4-rack liquid-cooled pod — planner example
room:
  width_m: 12
  depth_m: 10
  area_m2: 120
  clear_height_m: 4.5
  raised_floor: false
  tile_m: 0.6
  perimeter_keep_clear_m: 1.2
  cold_aisle_m: 1.8
  hot_aisle_m: 1.2
  row_pitch_m: 0.75
  row_depth_m: 1.2
  rows: 2
  slots_per_row: 6
  rack_positions: 12
  positions_used: 4
  floor_capacity_kg_m2: 1220
  pathways:
    data_tray_height_m: 3.2
    power_tray_height_m: 3.8
    separation: power and data on separate tiers; coolant on its own run
cooling:
  mode: water
  type: dlc
  containment: hot-aisle
  redundancy: N+1
  per_rack_cap_kw: 150
  capacity_kw: 2600
  it_load_kw: 218.9
  mechanical_kw: 52
  residual_air_kw: 21.9
  supply_c: 32
  return_c: 45
  delta_t_k: 13
  secondary_flow_lpm: 241.1
  units:
    - name: CDU-01
      kind: cdu
      model: cdu-inrow-1300
      capacity_kw: 1300
      draw_kw: 26
      x_m: 8.525
      y_m: 6
      position: p1-5
      serves: 4
    - name: CDU-02
      kind: cdu
      model: cdu-inrow-1300
      capacity_kw: 1300
      draw_kw: 26
      x_m: 4.775
      y_m: 6
      position: p1-0
      serves: 4
    - name: MANIFOLD-GPU-01
      kind: manifold
      model: rack manifold
      capacity_kw: 150
      draw_kw: 0
      x_m: 7.025
      y_m: 6
      mounted_on: r1
      serves: 1
    - name: MANIFOLD-GPU-02
      kind: manifold
      model: rack manifold
      capacity_kw: 150
      draw_kw: 0
      x_m: 6.275
      y_m: 6
      mounted_on: r2
      serves: 1
    - name: MANIFOLD-NET-01
      kind: manifold
      model: rack manifold
      capacity_kw: 150
      draw_kw: 0
      x_m: 5.525
      y_m: 6
      mounted_on: r3
      serves: 1
    - name: MANIFOLD-BOOT-01
      kind: manifold
      model: rack manifold
      capacity_kw: 150
      draw_kw: 0
      x_m: 7.775
      y_m: 6
      mounted_on: r4
      serves: 1
power:
  volts: 415
  phases: 3
  feeds:
    - A
    - B
  breaker_derate: 0.8
  pue_target: 1.25
  it_load_kw: 218.9
  facility_load_kw: 273.6
  entrances:
    - name: SVC-A
      feed: A
      side: west
      capacity_kw: 600
      volts: 415
      phases: 3
      x_m: 0
      y_m: 3.33
    - name: SVC-B
      feed: B
      side: west
      capacity_kw: 600
      volts: 415
      phases: 3
      x_m: 0
      y_m: 6.67
  ups:
    model: ups-500
    redundancy: N+1
    modules_per_feed: 2
    capacity_per_feed_kw: 950
    firm_capacity_per_feed_kw: 475
    units:
      - name: UPS-A1
        feed: A
        kva: 500
        usable_kw: 475
        spare: false
        x_m: 2.5
        y_m: 2
      - name: UPS-A2
        feed: A
        kva: 500
        usable_kw: 475
        spare: true
        x_m: 2.5
        y_m: 4
      - name: UPS-B1
        feed: B
        kva: 500
        usable_kw: 475
        spare: false
        x_m: 2.5
        y_m: 6
      - name: UPS-B2
        feed: B
        kva: 500
        usable_kw: 475
        spare: true
        x_m: 2.5
        y_m: 8
  distribution:
    method: rpp
    units:
      - name: RPP-A2
        kind: rpp
        feed: A
        model: rpp-400a
        capacity_kw: 230
        load_kw: 218.9
        poles: 42
        poles_used: 24
        x_m: 10.2
        y_m: 6
        serves: 4
      - name: RPP-B1
        kind: rpp
        feed: B
        model: rpp-400a
        capacity_kw: 230
        load_kw: 218.9
        poles: 42
        poles_used: 24
        x_m: 10.2
        y_m: 6
        serves: 4
  rack_pdus:
    - name: PDU-GPU-01-A1
      rack: GPU-01
      feed: A
      model: pdu-3ph-60a
      mount: "0U left rail"
      amps: 60
      volts: 415
      phases: 3
      kva: 43.1
      usable_kw: 34.5
      load_kw: 33.65
      outlets: 42
    - name: PDU-GPU-01-A2
      rack: GPU-01
      feed: A
      model: pdu-3ph-60a
      mount: "0U left rail"
      amps: 60
      volts: 415
      phases: 3
      kva: 43.1
      usable_kw: 34.5
      load_kw: 33.65
      outlets: 42
    - name: PDU-GPU-01-A3
      rack: GPU-01
      feed: A
      model: pdu-3ph-60a
      mount: "0U left rail"
      amps: 60
      volts: 415
      phases: 3
      kva: 43.1
      usable_kw: 34.5
      load_kw: 33.65
      outlets: 42
    - name: PDU-GPU-01-B1
      rack: GPU-01
      feed: B
      model: pdu-3ph-60a
      mount: "0U right rail"
      amps: 60
      volts: 415
      phases: 3
      kva: 43.1
      usable_kw: 34.5
      load_kw: 33.65
      outlets: 42
    - name: PDU-GPU-01-B2
      rack: GPU-01
      feed: B
      model: pdu-3ph-60a
      mount: "0U right rail"
      amps: 60
      volts: 415
      phases: 3
      kva: 43.1
      usable_kw: 34.5
      load_kw: 33.65
      outlets: 42
    - name: PDU-GPU-01-B3
      rack: GPU-01
      feed: B
      model: pdu-3ph-60a
      mount: "0U right rail"
      amps: 60
      volts: 415
      phases: 3
      kva: 43.1
      usable_kw: 34.5
      load_kw: 33.65
      outlets: 42
    - name: PDU-GPU-02-A1
      rack: GPU-02
      feed: A
      model: pdu-3ph-60a
      mount: "0U left rail"
      amps: 60
      volts: 415
      phases: 3
      kva: 43.1
      usable_kw: 34.5
      load_kw: 33.65
      outlets: 42
    - name: PDU-GPU-02-A2
      rack: GPU-02
      feed: A
      model: pdu-3ph-60a
      mount: "0U left rail"
      amps: 60
      volts: 415
      phases: 3
      kva: 43.1
      usable_kw: 34.5
      load_kw: 33.65
      outlets: 42
    - name: PDU-GPU-02-A3
      rack: GPU-02
      feed: A
      model: pdu-3ph-60a
      mount: "0U left rail"
      amps: 60
      volts: 415
      phases: 3
      kva: 43.1
      usable_kw: 34.5
      load_kw: 33.65
      outlets: 42
    - name: PDU-GPU-02-B1
      rack: GPU-02
      feed: B
      model: pdu-3ph-60a
      mount: "0U right rail"
      amps: 60
      volts: 415
      phases: 3
      kva: 43.1
      usable_kw: 34.5
      load_kw: 33.65
      outlets: 42
    - name: PDU-GPU-02-B2
      rack: GPU-02
      feed: B
      model: pdu-3ph-60a
      mount: "0U right rail"
      amps: 60
      volts: 415
      phases: 3
      kva: 43.1
      usable_kw: 34.5
      load_kw: 33.65
      outlets: 42
    - name: PDU-GPU-02-B3
      rack: GPU-02
      feed: B
      model: pdu-3ph-60a
      mount: "0U right rail"
      amps: 60
      volts: 415
      phases: 3
      kva: 43.1
      usable_kw: 34.5
      load_kw: 33.65
      outlets: 42
    - name: PDU-NET-01-A1
      rack: NET-01
      feed: A
      model: pdu-3ph-60a
      mount: "0U left rail"
      amps: 60
      volts: 415
      phases: 3
      kva: 43.1
      usable_kw: 34.5
      load_kw: 10.85
      outlets: 42
    - name: PDU-NET-01-B1
      rack: NET-01
      feed: B
      model: pdu-3ph-60a
      mount: "0U right rail"
      amps: 60
      volts: 415
      phases: 3
      kva: 43.1
      usable_kw: 34.5
      load_kw: 10.85
      outlets: 42
    - name: PDU-BOOT-01-A1
      rack: BOOT-01
      feed: A
      model: pdu-3ph-60a
      mount: "0U left rail"
      amps: 60
      volts: 415
      phases: 3
      kva: 43.1
      usable_kw: 34.5
      load_kw: 6.15
      outlets: 42
    - name: PDU-BOOT-01-B1
      rack: BOOT-01
      feed: B
      model: pdu-3ph-60a
      mount: "0U right rail"
      amps: 60
      volts: 415
      phases: 3
      kva: 43.1
      usable_kw: 34.5
      load_kw: 6.15
      outlets: 42
fabric:
  architecture: rail-optimized
  description: NIC k of every GPU node lands on leaf k. Rail identity is a correctness constraint.
  oversubscription_requested: "1:1"
  oversubscription_achieved: "1:1"
  tiers: 2
  rails: 8
  leaf_model: "7060dx5-32"
  spine_model: "7060dx5-64s"
  leaf_port_split: { downlinks: 16, uplinks: 16 }
  counts:
    leaves: 10
    spines: 4
    supers: 0
    oob: 4
    leaf_downlinks: 16
    leaf_uplinks: 16
    total_uplinks: 160
    fabric_links: 312
racks:
  - name: GPU-01
    layout: gpu-dlc-b300
    role: compute
    frame: { type: "750-52u", u_height: 52, width_m: 0.75, depth_m: 1.2 }
    position: { row: 1, slot: 3, x_m: 7.025, y_m: 6, facing: south, pinned: false }
    totals: { u_used: 33, u_free: 19, kw: 100.95, gpus: 64, weight_kg: 978, pdus_per_side: 3 }
    elevation:
      - { u: 52, ru: 1, name: oob-gpu-01, model: DCS-7010TX-48, role: oob, kw: 0.15 }
      - { u: 29, ru: 4, name: worker008, model: HGX B300 4U direct-liquid, role: gpu, kw: 12.6 }
      - { u: 25, ru: 4, name: worker007, model: HGX B300 4U direct-liquid, role: gpu, kw: 12.6 }
      - { u: 21, ru: 4, name: worker006, model: HGX B300 4U direct-liquid, role: gpu, kw: 12.6 }
      - { u: 17, ru: 4, name: worker005, model: HGX B300 4U direct-liquid, role: gpu, kw: 12.6 }
      - { u: 13, ru: 4, name: worker004, model: HGX B300 4U direct-liquid, role: gpu, kw: 12.6 }
      - { u: 9, ru: 4, name: worker003, model: HGX B300 4U direct-liquid, role: gpu, kw: 12.6 }
      - { u: 5, ru: 4, name: worker002, model: HGX B300 4U direct-liquid, role: gpu, kw: 12.6 }
      - { u: 1, ru: 4, name: worker001, model: HGX B300 4U direct-liquid, role: gpu, kw: 12.6 }
  - name: GPU-02
    layout: gpu-dlc-b300
    role: compute
    frame: { type: "750-52u", u_height: 52, width_m: 0.75, depth_m: 1.2 }
    position: { row: 1, slot: 2, x_m: 6.275, y_m: 6, facing: south, pinned: false }
    totals: { u_used: 33, u_free: 19, kw: 100.95, gpus: 64, weight_kg: 978, pdus_per_side: 3 }
    elevation:
      - { u: 52, ru: 1, name: oob-gpu-02, model: DCS-7010TX-48, role: oob, kw: 0.15 }
      - { u: 29, ru: 4, name: worker016, model: HGX B300 4U direct-liquid, role: gpu, kw: 12.6 }
      - { u: 25, ru: 4, name: worker015, model: HGX B300 4U direct-liquid, role: gpu, kw: 12.6 }
      - { u: 21, ru: 4, name: worker014, model: HGX B300 4U direct-liquid, role: gpu, kw: 12.6 }
      - { u: 17, ru: 4, name: worker013, model: HGX B300 4U direct-liquid, role: gpu, kw: 12.6 }
      - { u: 13, ru: 4, name: worker012, model: HGX B300 4U direct-liquid, role: gpu, kw: 12.6 }
      - { u: 9, ru: 4, name: worker011, model: HGX B300 4U direct-liquid, role: gpu, kw: 12.6 }
      - { u: 5, ru: 4, name: worker010, model: HGX B300 4U direct-liquid, role: gpu, kw: 12.6 }
      - { u: 1, ru: 4, name: worker009, model: HGX B300 4U direct-liquid, role: gpu, kw: 12.6 }
  - name: NET-01
    layout: network-spine
    role: network
    frame: { type: "600-48u", u_height: 48, width_m: 0.6, depth_m: 1.2 }
    position: { row: 1, slot: 1, x_m: 5.525, y_m: 6, facing: south, pinned: false }
    totals: { u_used: 19, u_free: 29, kw: 10.85, gpus: 0, weight_kg: 355, pdus_per_side: 1 }
    elevation:
      - { u: 48, ru: 1, name: oob-net-01, model: DCS-7010TX-48, role: oob, kw: 0.15 }
      - { u: 46, ru: 2, name: spine1, model: DCS-7060DX5-64S, role: spine, kw: 1.3 }
      - { u: 44, ru: 2, name: spine2, model: DCS-7060DX5-64S, role: spine, kw: 1.3 }
      - { u: 42, ru: 2, name: spine3, model: DCS-7060DX5-64S, role: spine, kw: 1.3 }
      - { u: 40, ru: 2, name: spine4, model: DCS-7060DX5-64S, role: spine, kw: 1.3 }
      - { u: 39, ru: 1, name: leaf-rail0, model: DCS-7060DX5-32, role: leaf, kw: 0.55 }
      - { u: 38, ru: 1, name: leaf-rail1, model: DCS-7060DX5-32, role: leaf, kw: 0.55 }
      - { u: 37, ru: 1, name: leaf-rail2, model: DCS-7060DX5-32, role: leaf, kw: 0.55 }
      - { u: 36, ru: 1, name: leaf-rail3, model: DCS-7060DX5-32, role: leaf, kw: 0.55 }
      - { u: 35, ru: 1, name: leaf-rail4, model: DCS-7060DX5-32, role: leaf, kw: 0.55 }
      - { u: 34, ru: 1, name: leaf-rail5, model: DCS-7060DX5-32, role: leaf, kw: 0.55 }
      - { u: 33, ru: 1, name: leaf-rail6, model: DCS-7060DX5-32, role: leaf, kw: 0.55 }
      - { u: 32, ru: 1, name: leaf-rail7, model: DCS-7060DX5-32, role: leaf, kw: 0.55 }
      - { u: 31, ru: 1, name: leaf-util1, model: DCS-7060DX5-32, role: leaf, kw: 0.55 }
      - { u: 30, ru: 1, name: leaf-util2, model: DCS-7060DX5-32, role: leaf, kw: 0.55 }
  - name: BOOT-01
    layout: mgmt-boot
    role: mgmt
    frame: { type: "600-48u", u_height: 48, width_m: 0.6, depth_m: 1.2 }
    position: { row: 1, slot: 4, x_m: 7.775, y_m: 6, facing: south, pinned: false }
    totals: { u_used: 13, u_free: 35, kw: 6.15, gpus: 0, weight_kg: 389, pdus_per_side: 1 }
    elevation:
      - { u: 48, ru: 1, name: oob-boot-01, model: DCS-7010TX-48, role: oob, kw: 0.15 }
      - { u: 12, ru: 1, name: mgmt012, model: "1U management server", role: mgmt, kw: 0.5 }
      - { u: 11, ru: 1, name: mgmt011, model: "1U management server", role: mgmt, kw: 0.5 }
      - { u: 10, ru: 1, name: mgmt010, model: "1U management server", role: mgmt, kw: 0.5 }
      - { u: 9, ru: 1, name: mgmt009, model: "1U management server", role: mgmt, kw: 0.5 }
      - { u: 8, ru: 1, name: mgmt008, model: "1U management server", role: mgmt, kw: 0.5 }
      - { u: 7, ru: 1, name: mgmt007, model: "1U management server", role: mgmt, kw: 0.5 }
      - { u: 6, ru: 1, name: mgmt006, model: "1U management server", role: mgmt, kw: 0.5 }
      - { u: 5, ru: 1, name: mgmt005, model: "1U management server", role: mgmt, kw: 0.5 }
      - { u: 4, ru: 1, name: mgmt004, model: "1U management server", role: mgmt, kw: 0.5 }
      - { u: 3, ru: 1, name: mgmt003, model: "1U management server", role: mgmt, kw: 0.5 }
      - { u: 2, ru: 1, name: mgmt002, model: "1U management server", role: mgmt, kw: 0.5 }
      - { u: 1, ru: 1, name: mgmt001, model: "1U management server", role: mgmt, kw: 0.5 }
devices:
  - name: oob-gpu-01
    role: oob
    kind: switch
    model: DCS-7010TX-48
    sku: "7010tx-48"
    rack: GPU-01
    u: 52
    ru: 1
    kw: 0.15
    ports: 48
    power: "0× PSU A/B"
  - name: worker008
    role: gpu
    kind: server
    model: HGX B300 4U direct-liquid
    sku: hgx-b300-dlc
    rack: GPU-01
    u: 29
    ru: 4
    kw: 12.6
    gpus: 8
    nics: 8
    nic_speed_gbps: 400
    power: "6× PSU A/B"
  - name: worker007
    role: gpu
    kind: server
    model: HGX B300 4U direct-liquid
    sku: hgx-b300-dlc
    rack: GPU-01
    u: 25
    ru: 4
    kw: 12.6
    gpus: 8
    nics: 8
    nic_speed_gbps: 400
    power: "6× PSU A/B"
  - name: worker006
    role: gpu
    kind: server
    model: HGX B300 4U direct-liquid
    sku: hgx-b300-dlc
    rack: GPU-01
    u: 21
    ru: 4
    kw: 12.6
    gpus: 8
    nics: 8
    nic_speed_gbps: 400
    power: "6× PSU A/B"
  - name: worker005
    role: gpu
    kind: server
    model: HGX B300 4U direct-liquid
    sku: hgx-b300-dlc
    rack: GPU-01
    u: 17
    ru: 4
    kw: 12.6
    gpus: 8
    nics: 8
    nic_speed_gbps: 400
    power: "6× PSU A/B"
  - name: worker004
    role: gpu
    kind: server
    model: HGX B300 4U direct-liquid
    sku: hgx-b300-dlc
    rack: GPU-01
    u: 13
    ru: 4
    kw: 12.6
    gpus: 8
    nics: 8
    nic_speed_gbps: 400
    power: "6× PSU A/B"
  - name: worker003
    role: gpu
    kind: server
    model: HGX B300 4U direct-liquid
    sku: hgx-b300-dlc
    rack: GPU-01
    u: 9
    ru: 4
    kw: 12.6
    gpus: 8
    nics: 8
    nic_speed_gbps: 400
    power: "6× PSU A/B"
  - name: worker002
    role: gpu
    kind: server
    model: HGX B300 4U direct-liquid
    sku: hgx-b300-dlc
    rack: GPU-01
    u: 5
    ru: 4
    kw: 12.6
    gpus: 8
    nics: 8
    nic_speed_gbps: 400
    power: "6× PSU A/B"
  - name: worker001
    role: gpu
    kind: server
    model: HGX B300 4U direct-liquid
    sku: hgx-b300-dlc
    rack: GPU-01
    u: 1
    ru: 4
    kw: 12.6
    gpus: 8
    nics: 8
    nic_speed_gbps: 400
    power: "6× PSU A/B"
  - name: oob-gpu-02
    role: oob
    kind: switch
    model: DCS-7010TX-48
    sku: "7010tx-48"
    rack: GPU-02
    u: 52
    ru: 1
    kw: 0.15
    ports: 48
    power: "0× PSU A/B"
  - name: worker016
    role: gpu
    kind: server
    model: HGX B300 4U direct-liquid
    sku: hgx-b300-dlc
    rack: GPU-02
    u: 29
    ru: 4
    kw: 12.6
    gpus: 8
    nics: 8
    nic_speed_gbps: 400
    power: "6× PSU A/B"
  - name: worker015
    role: gpu
    kind: server
    model: HGX B300 4U direct-liquid
    sku: hgx-b300-dlc
    rack: GPU-02
    u: 25
    ru: 4
    kw: 12.6
    gpus: 8
    nics: 8
    nic_speed_gbps: 400
    power: "6× PSU A/B"
  - name: worker014
    role: gpu
    kind: server
    model: HGX B300 4U direct-liquid
    sku: hgx-b300-dlc
    rack: GPU-02
    u: 21
    ru: 4
    kw: 12.6
    gpus: 8
    nics: 8
    nic_speed_gbps: 400
    power: "6× PSU A/B"
  - name: worker013
    role: gpu
    kind: server
    model: HGX B300 4U direct-liquid
    sku: hgx-b300-dlc
    rack: GPU-02
    u: 17
    ru: 4
    kw: 12.6
    gpus: 8
    nics: 8
    nic_speed_gbps: 400
    power: "6× PSU A/B"
  - name: worker012
    role: gpu
    kind: server
    model: HGX B300 4U direct-liquid
    sku: hgx-b300-dlc
    rack: GPU-02
    u: 13
    ru: 4
    kw: 12.6
    gpus: 8
    nics: 8
    nic_speed_gbps: 400
    power: "6× PSU A/B"
  - name: worker011
    role: gpu
    kind: server
    model: HGX B300 4U direct-liquid
    sku: hgx-b300-dlc
    rack: GPU-02
    u: 9
    ru: 4
    kw: 12.6
    gpus: 8
    nics: 8
    nic_speed_gbps: 400
    power: "6× PSU A/B"
  - name: worker010
    role: gpu
    kind: server
    model: HGX B300 4U direct-liquid
    sku: hgx-b300-dlc
    rack: GPU-02
    u: 5
    ru: 4
    kw: 12.6
    gpus: 8
    nics: 8
    nic_speed_gbps: 400
    power: "6× PSU A/B"
  - name: worker009
    role: gpu
    kind: server
    model: HGX B300 4U direct-liquid
    sku: hgx-b300-dlc
    rack: GPU-02
    u: 1
    ru: 4
    kw: 12.6
    gpus: 8
    nics: 8
    nic_speed_gbps: 400
    power: "6× PSU A/B"
  - name: oob-net-01
    role: oob
    kind: switch
    model: DCS-7010TX-48
    sku: "7010tx-48"
    rack: NET-01
    u: 48
    ru: 1
    kw: 0.15
    ports: 48
    power: "0× PSU A/B"
  - name: spine1
    role: spine
    kind: switch
    model: DCS-7060DX5-64S
    sku: "7060dx5-64s"
    rack: NET-01
    u: 46
    ru: 2
    kw: 1.3
    ports: 64
    power: "0× PSU A/B"
  - name: spine2
    role: spine
    kind: switch
    model: DCS-7060DX5-64S
    sku: "7060dx5-64s"
    rack: NET-01
    u: 44
    ru: 2
    kw: 1.3
    ports: 64
    power: "0× PSU A/B"
  - name: spine3
    role: spine
    kind: switch
    model: DCS-7060DX5-64S
    sku: "7060dx5-64s"
    rack: NET-01
    u: 42
    ru: 2
    kw: 1.3
    ports: 64
    power: "0× PSU A/B"
  - name: spine4
    role: spine
    kind: switch
    model: DCS-7060DX5-64S
    sku: "7060dx5-64s"
    rack: NET-01
    u: 40
    ru: 2
    kw: 1.3
    ports: 64
    power: "0× PSU A/B"
  - name: leaf-rail0
    role: leaf
    kind: switch
    model: DCS-7060DX5-32
    sku: "7060dx5-32"
    rack: NET-01
    u: 39
    ru: 1
    kw: 0.55
    ports: 32
    rail: 0
    power: "0× PSU A/B"
  - name: leaf-rail1
    role: leaf
    kind: switch
    model: DCS-7060DX5-32
    sku: "7060dx5-32"
    rack: NET-01
    u: 38
    ru: 1
    kw: 0.55
    ports: 32
    rail: 1
    power: "0× PSU A/B"
  - name: leaf-rail2
    role: leaf
    kind: switch
    model: DCS-7060DX5-32
    sku: "7060dx5-32"
    rack: NET-01
    u: 37
    ru: 1
    kw: 0.55
    ports: 32
    rail: 2
    power: "0× PSU A/B"
  - name: leaf-rail3
    role: leaf
    kind: switch
    model: DCS-7060DX5-32
    sku: "7060dx5-32"
    rack: NET-01
    u: 36
    ru: 1
    kw: 0.55
    ports: 32
    rail: 3
    power: "0× PSU A/B"
  - name: leaf-rail4
    role: leaf
    kind: switch
    model: DCS-7060DX5-32
    sku: "7060dx5-32"
    rack: NET-01
    u: 35
    ru: 1
    kw: 0.55
    ports: 32
    rail: 4
    power: "0× PSU A/B"
  - name: leaf-rail5
    role: leaf
    kind: switch
    model: DCS-7060DX5-32
    sku: "7060dx5-32"
    rack: NET-01
    u: 34
    ru: 1
    kw: 0.55
    ports: 32
    rail: 5
    power: "0× PSU A/B"
  - name: leaf-rail6
    role: leaf
    kind: switch
    model: DCS-7060DX5-32
    sku: "7060dx5-32"
    rack: NET-01
    u: 33
    ru: 1
    kw: 0.55
    ports: 32
    rail: 6
    power: "0× PSU A/B"
  - name: leaf-rail7
    role: leaf
    kind: switch
    model: DCS-7060DX5-32
    sku: "7060dx5-32"
    rack: NET-01
    u: 32
    ru: 1
    kw: 0.55
    ports: 32
    rail: 7
    power: "0× PSU A/B"
  - name: leaf-util1
    role: leaf
    kind: switch
    model: DCS-7060DX5-32
    sku: "7060dx5-32"
    rack: NET-01
    u: 31
    ru: 1
    kw: 0.55
    ports: 32
    power: "0× PSU A/B"
  - name: leaf-util2
    role: leaf
    kind: switch
    model: DCS-7060DX5-32
    sku: "7060dx5-32"
    rack: NET-01
    u: 30
    ru: 1
    kw: 0.55
    ports: 32
    power: "0× PSU A/B"
  - name: oob-boot-01
    role: oob
    kind: switch
    model: DCS-7010TX-48
    sku: "7010tx-48"
    rack: BOOT-01
    u: 48
    ru: 1
    kw: 0.15
    ports: 48
    power: "0× PSU A/B"
  - name: mgmt012
    role: mgmt
    kind: server
    model: "1U management server"
    sku: mgmt-1u
    rack: BOOT-01
    u: 12
    ru: 1
    kw: 0.5
    nics: 2
    nic_speed_gbps: 25
    power: "2× PSU A/B"
  - name: mgmt011
    role: mgmt
    kind: server
    model: "1U management server"
    sku: mgmt-1u
    rack: BOOT-01
    u: 11
    ru: 1
    kw: 0.5
    nics: 2
    nic_speed_gbps: 25
    power: "2× PSU A/B"
  - name: mgmt010
    role: mgmt
    kind: server
    model: "1U management server"
    sku: mgmt-1u
    rack: BOOT-01
    u: 10
    ru: 1
    kw: 0.5
    nics: 2
    nic_speed_gbps: 25
    power: "2× PSU A/B"
  - name: mgmt009
    role: mgmt
    kind: server
    model: "1U management server"
    sku: mgmt-1u
    rack: BOOT-01
    u: 9
    ru: 1
    kw: 0.5
    nics: 2
    nic_speed_gbps: 25
    power: "2× PSU A/B"
  - name: mgmt008
    role: mgmt
    kind: server
    model: "1U management server"
    sku: mgmt-1u
    rack: BOOT-01
    u: 8
    ru: 1
    kw: 0.5
    nics: 2
    nic_speed_gbps: 25
    power: "2× PSU A/B"
  - name: mgmt007
    role: mgmt
    kind: server
    model: "1U management server"
    sku: mgmt-1u
    rack: BOOT-01
    u: 7
    ru: 1
    kw: 0.5
    nics: 2
    nic_speed_gbps: 25
    power: "2× PSU A/B"
  - name: mgmt006
    role: mgmt
    kind: server
    model: "1U management server"
    sku: mgmt-1u
    rack: BOOT-01
    u: 6
    ru: 1
    kw: 0.5
    nics: 2
    nic_speed_gbps: 25
    power: "2× PSU A/B"
  - name: mgmt005
    role: mgmt
    kind: server
    model: "1U management server"
    sku: mgmt-1u
    rack: BOOT-01
    u: 5
    ru: 1
    kw: 0.5
    nics: 2
    nic_speed_gbps: 25
    power: "2× PSU A/B"
  - name: mgmt004
    role: mgmt
    kind: server
    model: "1U management server"
    sku: mgmt-1u
    rack: BOOT-01
    u: 4
    ru: 1
    kw: 0.5
    nics: 2
    nic_speed_gbps: 25
    power: "2× PSU A/B"
  - name: mgmt003
    role: mgmt
    kind: server
    model: "1U management server"
    sku: mgmt-1u
    rack: BOOT-01
    u: 3
    ru: 1
    kw: 0.5
    nics: 2
    nic_speed_gbps: 25
    power: "2× PSU A/B"
  - name: mgmt002
    role: mgmt
    kind: server
    model: "1U management server"
    sku: mgmt-1u
    rack: BOOT-01
    u: 2
    ru: 1
    kw: 0.5
    nics: 2
    nic_speed_gbps: 25
    power: "2× PSU A/B"
  - name: mgmt001
    role: mgmt
    kind: server
    model: "1U management server"
    sku: mgmt-1u
    rack: BOOT-01
    u: 1
    ru: 1
    kw: 0.5
    nics: 2
    nic_speed_gbps: 25
    power: "2× PSU A/B"
cables:
  - label: R0-worker001
    class: fabric
    media: aoc-400g
    length_m: 8.1
    speed_gbps: 400
    rail: 0
    bundle: null
    bends: 2
    a: { device: worker001, port: rail0, rack: GPU-01 }
    b: { device: leaf-rail0, port: Ethernet1, rack: NET-01 }
    status: planned
  - label: R1-worker001
    class: fabric
    media: aoc-400g
    length_m: 8.1
    speed_gbps: 400
    rail: 1
    bundle: null
    bends: 2
    a: { device: worker001, port: rail1, rack: GPU-01 }
    b: { device: leaf-rail1, port: Ethernet1, rack: NET-01 }
    status: planned
  - label: R2-worker001
    class: fabric
    media: aoc-400g
    length_m: 8.1
    speed_gbps: 400
    rail: 2
    bundle: null
    bends: 2
    a: { device: worker001, port: rail2, rack: GPU-01 }
    b: { device: leaf-rail2, port: Ethernet1, rack: NET-01 }
    status: planned
  - label: R3-worker001
    class: fabric
    media: aoc-400g
    length_m: 8.1
    speed_gbps: 400
    rail: 3
    bundle: null
    bends: 2
    a: { device: worker001, port: rail3, rack: GPU-01 }
    b: { device: leaf-rail3, port: Ethernet1, rack: NET-01 }
    status: planned
  - label: R4-worker001
    class: fabric
    media: aoc-400g
    length_m: 8.1
    speed_gbps: 400
    rail: 4
    bundle: null
    bends: 2
    a: { device: worker001, port: rail4, rack: GPU-01 }
    b: { device: leaf-rail4, port: Ethernet1, rack: NET-01 }
    status: planned
  - label: R5-worker001
    class: fabric
    media: aoc-400g
    length_m: 8.1
    speed_gbps: 400
    rail: 5
    bundle: null
    bends: 2
    a: { device: worker001, port: rail5, rack: GPU-01 }
    b: { device: leaf-rail5, port: Ethernet1, rack: NET-01 }
    status: planned
  - label: R6-worker001
    class: fabric
    media: aoc-400g
    length_m: 8.1
    speed_gbps: 400
    rail: 6
    bundle: null
    bends: 2
    a: { device: worker001, port: rail6, rack: GPU-01 }
    b: { device: leaf-rail6, port: Ethernet1, rack: NET-01 }
    status: planned
  - label: R7-worker001
    class: fabric
    media: aoc-400g
    length_m: 8.1
    speed_gbps: 400
    rail: 7
    bundle: null
    bends: 2
    a: { device: worker001, port: rail7, rack: GPU-01 }
    b: { device: leaf-rail7, port: Ethernet1, rack: NET-01 }
    status: planned
  - label: R0-worker002
    class: fabric
    media: aoc-400g
    length_m: 8.1
    speed_gbps: 400
    rail: 0
    bundle: null
    bends: 2
    a: { device: worker002, port: rail0, rack: GPU-01 }
    b: { device: leaf-rail0, port: Ethernet2, rack: NET-01 }
    status: planned
  - label: R1-worker002
    class: fabric
    media: aoc-400g
    length_m: 8.1
    speed_gbps: 400
    rail: 1
    bundle: null
    bends: 2
    a: { device: worker002, port: rail1, rack: GPU-01 }
    b: { device: leaf-rail1, port: Ethernet2, rack: NET-01 }
    status: planned
  - label: R2-worker002
    class: fabric
    media: aoc-400g
    length_m: 8.1
    speed_gbps: 400
    rail: 2
    bundle: null
    bends: 2
    a: { device: worker002, port: rail2, rack: GPU-01 }
    b: { device: leaf-rail2, port: Ethernet2, rack: NET-01 }
    status: planned
  - label: R3-worker002
    class: fabric
    media: aoc-400g
    length_m: 8.1
    speed_gbps: 400
    rail: 3
    bundle: null
    bends: 2
    a: { device: worker002, port: rail3, rack: GPU-01 }
    b: { device: leaf-rail3, port: Ethernet2, rack: NET-01 }
    status: planned
  - label: R4-worker002
    class: fabric
    media: aoc-400g
    length_m: 8.1
    speed_gbps: 400
    rail: 4
    bundle: null
    bends: 2
    a: { device: worker002, port: rail4, rack: GPU-01 }
    b: { device: leaf-rail4, port: Ethernet2, rack: NET-01 }
    status: planned
  - label: R5-worker002
    class: fabric
    media: aoc-400g
    length_m: 8.1
    speed_gbps: 400
    rail: 5
    bundle: null
    bends: 2
    a: { device: worker002, port: rail5, rack: GPU-01 }
    b: { device: leaf-rail5, port: Ethernet2, rack: NET-01 }
    status: planned
  - label: R6-worker002
    class: fabric
    media: aoc-400g
    length_m: 8.1
    speed_gbps: 400
    rail: 6
    bundle: null
    bends: 2
    a: { device: worker002, port: rail6, rack: GPU-01 }
    b: { device: leaf-rail6, port: Ethernet2, rack: NET-01 }
    status: planned
  - label: R7-worker002
    class: fabric
    media: aoc-400g
    length_m: 8.1
    speed_gbps: 400
    rail: 7
    bundle: null
    bends: 2
    a: { device: worker002, port: rail7, rack: GPU-01 }
    b: { device: leaf-rail7, port: Ethernet2, rack: NET-01 }
    status: planned
  - label: R0-worker003
    class: fabric
    media: aoc-400g
    length_m: 8.1
    speed_gbps: 400
    rail: 0
    bundle: null
    bends: 2
    a: { device: worker003, port: rail0, rack: GPU-01 }
    b: { device: leaf-rail0, port: Ethernet3, rack: NET-01 }
    status: planned
  - label: R1-worker003
    class: fabric
    media: aoc-400g
    length_m: 8.1
    speed_gbps: 400
    rail: 1
    bundle: null
    bends: 2
    a: { device: worker003, port: rail1, rack: GPU-01 }
    b: { device: leaf-rail1, port: Ethernet3, rack: NET-01 }
    status: planned
  - label: R2-worker003
    class: fabric
    media: aoc-400g
    length_m: 8.1
    speed_gbps: 400
    rail: 2
    bundle: null
    bends: 2
    a: { device: worker003, port: rail2, rack: GPU-01 }
    b: { device: leaf-rail2, port: Ethernet3, rack: NET-01 }
    status: planned
  - label: R3-worker003
    class: fabric
    media: aoc-400g
    length_m: 8.1
    speed_gbps: 400
    rail: 3
    bundle: null
    bends: 2
    a: { device: worker003, port: rail3, rack: GPU-01 }
    b: { device: leaf-rail3, port: Ethernet3, rack: NET-01 }
    status: planned
  - label: R4-worker003
    class: fabric
    media: aoc-400g
    length_m: 8.1
    speed_gbps: 400
    rail: 4
    bundle: null
    bends: 2
    a: { device: worker003, port: rail4, rack: GPU-01 }
    b: { device: leaf-rail4, port: Ethernet3, rack: NET-01 }
    status: planned
  - label: R5-worker003
    class: fabric
    media: aoc-400g
    length_m: 8.1
    speed_gbps: 400
    rail: 5
    bundle: null
    bends: 2
    a: { device: worker003, port: rail5, rack: GPU-01 }
    b: { device: leaf-rail5, port: Ethernet3, rack: NET-01 }
    status: planned
  - label: R6-worker003
    class: fabric
    media: aoc-400g
    length_m: 8.1
    speed_gbps: 400
    rail: 6
    bundle: null
    bends: 2
    a: { device: worker003, port: rail6, rack: GPU-01 }
    b: { device: leaf-rail6, port: Ethernet3, rack: NET-01 }
    status: planned
  - label: R7-worker003
    class: fabric
    media: aoc-400g
    length_m: 8.1
    speed_gbps: 400
    rail: 7
    bundle: null
    bends: 2
    a: { device: worker003, port: rail7, rack: GPU-01 }
    b: { device: leaf-rail7, port: Ethernet3, rack: NET-01 }
    status: planned
  - label: R0-worker004
    class: fabric
    media: aoc-400g
    length_m: 8.1
    speed_gbps: 400
    rail: 0
    bundle: null
    bends: 2
    a: { device: worker004, port: rail0, rack: GPU-01 }
    b: { device: leaf-rail0, port: Ethernet4, rack: NET-01 }
    status: planned
  - label: R1-worker004
    class: fabric
    media: aoc-400g
    length_m: 8.1
    speed_gbps: 400
    rail: 1
    bundle: null
    bends: 2
    a: { device: worker004, port: rail1, rack: GPU-01 }
    b: { device: leaf-rail1, port: Ethernet4, rack: NET-01 }
    status: planned
  - label: R2-worker004
    class: fabric
    media: aoc-400g
    length_m: 8.1
    speed_gbps: 400
    rail: 2
    bundle: null
    bends: 2
    a: { device: worker004, port: rail2, rack: GPU-01 }
    b: { device: leaf-rail2, port: Ethernet4, rack: NET-01 }
    status: planned
  - label: R3-worker004
    class: fabric
    media: aoc-400g
    length_m: 8.1
    speed_gbps: 400
    rail: 3
    bundle: null
    bends: 2
    a: { device: worker004, port: rail3, rack: GPU-01 }
    b: { device: leaf-rail3, port: Ethernet4, rack: NET-01 }
    status: planned
  - label: R4-worker004
    class: fabric
    media: aoc-400g
    length_m: 8.1
    speed_gbps: 400
    rail: 4
    bundle: null
    bends: 2
    a: { device: worker004, port: rail4, rack: GPU-01 }
    b: { device: leaf-rail4, port: Ethernet4, rack: NET-01 }
    status: planned
  - label: R5-worker004
    class: fabric
    media: aoc-400g
    length_m: 8.1
    speed_gbps: 400
    rail: 5
    bundle: null
    bends: 2
    a: { device: worker004, port: rail5, rack: GPU-01 }
    b: { device: leaf-rail5, port: Ethernet4, rack: NET-01 }
    status: planned
  - label: R6-worker004
    class: fabric
    media: aoc-400g
    length_m: 8.1
    speed_gbps: 400
    rail: 6
    bundle: null
    bends: 2
    a: { device: worker004, port: rail6, rack: GPU-01 }
    b: { device: leaf-rail6, port: Ethernet4, rack: NET-01 }
    status: planned
  - label: R7-worker004
    class: fabric
    media: aoc-400g
    length_m: 8.1
    speed_gbps: 400
    rail: 7
    bundle: null
    bends: 2
    a: { device: worker004, port: rail7, rack: GPU-01 }
    b: { device: leaf-rail7, port: Ethernet4, rack: NET-01 }
    status: planned
  - label: R0-worker005
    class: fabric
    media: aoc-400g
    length_m: 8.1
    speed_gbps: 400
    rail: 0
    bundle: null
    bends: 2
    a: { device: worker005, port: rail0, rack: GPU-01 }
    b: { device: leaf-rail0, port: Ethernet5, rack: NET-01 }
    status: planned
  - label: R1-worker005
    class: fabric
    media: aoc-400g
    length_m: 8.1
    speed_gbps: 400
    rail: 1
    bundle: null
    bends: 2
    a: { device: worker005, port: rail1, rack: GPU-01 }
    b: { device: leaf-rail1, port: Ethernet5, rack: NET-01 }
    status: planned
  - label: R2-worker005
    class: fabric
    media: aoc-400g
    length_m: 8.1
    speed_gbps: 400
    rail: 2
    bundle: null
    bends: 2
    a: { device: worker005, port: rail2, rack: GPU-01 }
    b: { device: leaf-rail2, port: Ethernet5, rack: NET-01 }
    status: planned
  - label: R3-worker005
    class: fabric
    media: aoc-400g
    length_m: 8.1
    speed_gbps: 400
    rail: 3
    bundle: null
    bends: 2
    a: { device: worker005, port: rail3, rack: GPU-01 }
    b: { device: leaf-rail3, port: Ethernet5, rack: NET-01 }
    status: planned
  - label: R4-worker005
    class: fabric
    media: aoc-400g
    length_m: 8.1
    speed_gbps: 400
    rail: 4
    bundle: null
    bends: 2
    a: { device: worker005, port: rail4, rack: GPU-01 }
    b: { device: leaf-rail4, port: Ethernet5, rack: NET-01 }
    status: planned
  - label: R5-worker005
    class: fabric
    media: aoc-400g
    length_m: 8.1
    speed_gbps: 400
    rail: 5
    bundle: null
    bends: 2
    a: { device: worker005, port: rail5, rack: GPU-01 }
    b: { device: leaf-rail5, port: Ethernet5, rack: NET-01 }
    status: planned
  - label: R6-worker005
    class: fabric
    media: aoc-400g
    length_m: 8.1
    speed_gbps: 400
    rail: 6
    bundle: null
    bends: 2
    a: { device: worker005, port: rail6, rack: GPU-01 }
    b: { device: leaf-rail6, port: Ethernet5, rack: NET-01 }
    status: planned
  - label: R7-worker005
    class: fabric
    media: aoc-400g
    length_m: 8.1
    speed_gbps: 400
    rail: 7
    bundle: null
    bends: 2
    a: { device: worker005, port: rail7, rack: GPU-01 }
    b: { device: leaf-rail7, port: Ethernet5, rack: NET-01 }
    status: planned
  - label: R0-worker006
    class: fabric
    media: aoc-400g
    length_m: 8.1
    speed_gbps: 400
    rail: 0
    bundle: null
    bends: 2
    a: { device: worker006, port: rail0, rack: GPU-01 }
    b: { device: leaf-rail0, port: Ethernet6, rack: NET-01 }
    status: planned
  - label: R1-worker006
    class: fabric
    media: aoc-400g
    length_m: 8.1
    speed_gbps: 400
    rail: 1
    bundle: null
    bends: 2
    a: { device: worker006, port: rail1, rack: GPU-01 }
    b: { device: leaf-rail1, port: Ethernet6, rack: NET-01 }
    status: planned
  - label: R2-worker006
    class: fabric
    media: aoc-400g
    length_m: 8.1
    speed_gbps: 400
    rail: 2
    bundle: null
    bends: 2
    a: { device: worker006, port: rail2, rack: GPU-01 }
    b: { device: leaf-rail2, port: Ethernet6, rack: NET-01 }
    status: planned
  - label: R3-worker006
    class: fabric
    media: aoc-400g
    length_m: 8.1
    speed_gbps: 400
    rail: 3
    bundle: null
    bends: 2
    a: { device: worker006, port: rail3, rack: GPU-01 }
    b: { device: leaf-rail3, port: Ethernet6, rack: NET-01 }
    status: planned
  - label: R4-worker006
    class: fabric
    media: aoc-400g
    length_m: 8.1
    speed_gbps: 400
    rail: 4
    bundle: null
    bends: 2
    a: { device: worker006, port: rail4, rack: GPU-01 }
    b: { device: leaf-rail4, port: Ethernet6, rack: NET-01 }
    status: planned
  - label: R5-worker006
    class: fabric
    media: aoc-400g
    length_m: 8.1
    speed_gbps: 400
    rail: 5
    bundle: null
    bends: 2
    a: { device: worker006, port: rail5, rack: GPU-01 }
    b: { device: leaf-rail5, port: Ethernet6, rack: NET-01 }
    status: planned
  - label: R6-worker006
    class: fabric
    media: aoc-400g
    length_m: 8.1
    speed_gbps: 400
    rail: 6
    bundle: null
    bends: 2
    a: { device: worker006, port: rail6, rack: GPU-01 }
    b: { device: leaf-rail6, port: Ethernet6, rack: NET-01 }
    status: planned
  - label: R7-worker006
    class: fabric
    media: aoc-400g
    length_m: 8.1
    speed_gbps: 400
    rail: 7
    bundle: null
    bends: 2
    a: { device: worker006, port: rail7, rack: GPU-01 }
    b: { device: leaf-rail7, port: Ethernet6, rack: NET-01 }
    status: planned
  - label: R0-worker007
    class: fabric
    media: aoc-400g
    length_m: 8.1
    speed_gbps: 400
    rail: 0
    bundle: null
    bends: 2
    a: { device: worker007, port: rail0, rack: GPU-01 }
    b: { device: leaf-rail0, port: Ethernet7, rack: NET-01 }
    status: planned
  - label: R1-worker007
    class: fabric
    media: aoc-400g
    length_m: 8.1
    speed_gbps: 400
    rail: 1
    bundle: null
    bends: 2
    a: { device: worker007, port: rail1, rack: GPU-01 }
    b: { device: leaf-rail1, port: Ethernet7, rack: NET-01 }
    status: planned
  - label: R2-worker007
    class: fabric
    media: aoc-400g
    length_m: 8.1
    speed_gbps: 400
    rail: 2
    bundle: null
    bends: 2
    a: { device: worker007, port: rail2, rack: GPU-01 }
    b: { device: leaf-rail2, port: Ethernet7, rack: NET-01 }
    status: planned
  - label: R3-worker007
    class: fabric
    media: aoc-400g
    length_m: 8.1
    speed_gbps: 400
    rail: 3
    bundle: null
    bends: 2
    a: { device: worker007, port: rail3, rack: GPU-01 }
    b: { device: leaf-rail3, port: Ethernet7, rack: NET-01 }
    status: planned
  - label: R4-worker007
    class: fabric
    media: aoc-400g
    length_m: 8.1
    speed_gbps: 400
    rail: 4
    bundle: null
    bends: 2
    a: { device: worker007, port: rail4, rack: GPU-01 }
    b: { device: leaf-rail4, port: Ethernet7, rack: NET-01 }
    status: planned
  - label: R5-worker007
    class: fabric
    media: aoc-400g
    length_m: 8.1
    speed_gbps: 400
    rail: 5
    bundle: null
    bends: 2
    a: { device: worker007, port: rail5, rack: GPU-01 }
    b: { device: leaf-rail5, port: Ethernet7, rack: NET-01 }
    status: planned
  - label: R6-worker007
    class: fabric
    media: aoc-400g
    length_m: 8.1
    speed_gbps: 400
    rail: 6
    bundle: null
    bends: 2
    a: { device: worker007, port: rail6, rack: GPU-01 }
    b: { device: leaf-rail6, port: Ethernet7, rack: NET-01 }
    status: planned
  - label: R7-worker007
    class: fabric
    media: aoc-400g
    length_m: 8.1
    speed_gbps: 400
    rail: 7
    bundle: null
    bends: 2
    a: { device: worker007, port: rail7, rack: GPU-01 }
    b: { device: leaf-rail7, port: Ethernet7, rack: NET-01 }
    status: planned
  - label: R0-worker008
    class: fabric
    media: aoc-400g
    length_m: 8.1
    speed_gbps: 400
    rail: 0
    bundle: null
    bends: 2
    a: { device: worker008, port: rail0, rack: GPU-01 }
    b: { device: leaf-rail0, port: Ethernet8, rack: NET-01 }
    status: planned
  - label: R1-worker008
    class: fabric
    media: aoc-400g
    length_m: 8.1
    speed_gbps: 400
    rail: 1
    bundle: null
    bends: 2
    a: { device: worker008, port: rail1, rack: GPU-01 }
    b: { device: leaf-rail1, port: Ethernet8, rack: NET-01 }
    status: planned
  - label: R2-worker008
    class: fabric
    media: aoc-400g
    length_m: 8.1
    speed_gbps: 400
    rail: 2
    bundle: null
    bends: 2
    a: { device: worker008, port: rail2, rack: GPU-01 }
    b: { device: leaf-rail2, port: Ethernet8, rack: NET-01 }
    status: planned
  - label: R3-worker008
    class: fabric
    media: aoc-400g
    length_m: 8.1
    speed_gbps: 400
    rail: 3
    bundle: null
    bends: 2
    a: { device: worker008, port: rail3, rack: GPU-01 }
    b: { device: leaf-rail3, port: Ethernet8, rack: NET-01 }
    status: planned
  - label: R4-worker008
    class: fabric
    media: aoc-400g
    length_m: 8.1
    speed_gbps: 400
    rail: 4
    bundle: null
    bends: 2
    a: { device: worker008, port: rail4, rack: GPU-01 }
    b: { device: leaf-rail4, port: Ethernet8, rack: NET-01 }
    status: planned
  - label: R5-worker008
    class: fabric
    media: aoc-400g
    length_m: 8.1
    speed_gbps: 400
    rail: 5
    bundle: null
    bends: 2
    a: { device: worker008, port: rail5, rack: GPU-01 }
    b: { device: leaf-rail5, port: Ethernet8, rack: NET-01 }
    status: planned
  - label: R6-worker008
    class: fabric
    media: aoc-400g
    length_m: 8.1
    speed_gbps: 400
    rail: 6
    bundle: null
    bends: 2
    a: { device: worker008, port: rail6, rack: GPU-01 }
    b: { device: leaf-rail6, port: Ethernet8, rack: NET-01 }
    status: planned
  - label: R7-worker008
    class: fabric
    media: aoc-400g
    length_m: 8.1
    speed_gbps: 400
    rail: 7
    bundle: null
    bends: 2
    a: { device: worker008, port: rail7, rack: GPU-01 }
    b: { device: leaf-rail7, port: Ethernet8, rack: NET-01 }
    status: planned
  - label: R0-worker009
    class: fabric
    media: aoc-400g
    length_m: 7.35
    speed_gbps: 400
    rail: 0
    bundle: null
    bends: 2
    a: { device: worker009, port: rail0, rack: GPU-02 }
    b: { device: leaf-rail0, port: Ethernet9, rack: NET-01 }
    status: planned
  - label: R1-worker009
    class: fabric
    media: aoc-400g
    length_m: 7.35
    speed_gbps: 400
    rail: 1
    bundle: null
    bends: 2
    a: { device: worker009, port: rail1, rack: GPU-02 }
    b: { device: leaf-rail1, port: Ethernet9, rack: NET-01 }
    status: planned
  - label: R2-worker009
    class: fabric
    media: aoc-400g
    length_m: 7.35
    speed_gbps: 400
    rail: 2
    bundle: null
    bends: 2
    a: { device: worker009, port: rail2, rack: GPU-02 }
    b: { device: leaf-rail2, port: Ethernet9, rack: NET-01 }
    status: planned
  - label: R3-worker009
    class: fabric
    media: aoc-400g
    length_m: 7.35
    speed_gbps: 400
    rail: 3
    bundle: null
    bends: 2
    a: { device: worker009, port: rail3, rack: GPU-02 }
    b: { device: leaf-rail3, port: Ethernet9, rack: NET-01 }
    status: planned
  - label: R4-worker009
    class: fabric
    media: aoc-400g
    length_m: 7.35
    speed_gbps: 400
    rail: 4
    bundle: null
    bends: 2
    a: { device: worker009, port: rail4, rack: GPU-02 }
    b: { device: leaf-rail4, port: Ethernet9, rack: NET-01 }
    status: planned
  - label: R5-worker009
    class: fabric
    media: aoc-400g
    length_m: 7.35
    speed_gbps: 400
    rail: 5
    bundle: null
    bends: 2
    a: { device: worker009, port: rail5, rack: GPU-02 }
    b: { device: leaf-rail5, port: Ethernet9, rack: NET-01 }
    status: planned
  - label: R6-worker009
    class: fabric
    media: aoc-400g
    length_m: 7.35
    speed_gbps: 400
    rail: 6
    bundle: null
    bends: 2
    a: { device: worker009, port: rail6, rack: GPU-02 }
    b: { device: leaf-rail6, port: Ethernet9, rack: NET-01 }
    status: planned
  - label: R7-worker009
    class: fabric
    media: aoc-400g
    length_m: 7.35
    speed_gbps: 400
    rail: 7
    bundle: null
    bends: 2
    a: { device: worker009, port: rail7, rack: GPU-02 }
    b: { device: leaf-rail7, port: Ethernet9, rack: NET-01 }
    status: planned
  - label: R0-worker010
    class: fabric
    media: aoc-400g
    length_m: 7.35
    speed_gbps: 400
    rail: 0
    bundle: null
    bends: 2
    a: { device: worker010, port: rail0, rack: GPU-02 }
    b: { device: leaf-rail0, port: Ethernet10, rack: NET-01 }
    status: planned
  - label: R1-worker010
    class: fabric
    media: aoc-400g
    length_m: 7.35
    speed_gbps: 400
    rail: 1
    bundle: null
    bends: 2
    a: { device: worker010, port: rail1, rack: GPU-02 }
    b: { device: leaf-rail1, port: Ethernet10, rack: NET-01 }
    status: planned
  - label: R2-worker010
    class: fabric
    media: aoc-400g
    length_m: 7.35
    speed_gbps: 400
    rail: 2
    bundle: null
    bends: 2
    a: { device: worker010, port: rail2, rack: GPU-02 }
    b: { device: leaf-rail2, port: Ethernet10, rack: NET-01 }
    status: planned
  - label: R3-worker010
    class: fabric
    media: aoc-400g
    length_m: 7.35
    speed_gbps: 400
    rail: 3
    bundle: null
    bends: 2
    a: { device: worker010, port: rail3, rack: GPU-02 }
    b: { device: leaf-rail3, port: Ethernet10, rack: NET-01 }
    status: planned
  - label: R4-worker010
    class: fabric
    media: aoc-400g
    length_m: 7.35
    speed_gbps: 400
    rail: 4
    bundle: null
    bends: 2
    a: { device: worker010, port: rail4, rack: GPU-02 }
    b: { device: leaf-rail4, port: Ethernet10, rack: NET-01 }
    status: planned
  - label: R5-worker010
    class: fabric
    media: aoc-400g
    length_m: 7.35
    speed_gbps: 400
    rail: 5
    bundle: null
    bends: 2
    a: { device: worker010, port: rail5, rack: GPU-02 }
    b: { device: leaf-rail5, port: Ethernet10, rack: NET-01 }
    status: planned
  - label: R6-worker010
    class: fabric
    media: aoc-400g
    length_m: 7.35
    speed_gbps: 400
    rail: 6
    bundle: null
    bends: 2
    a: { device: worker010, port: rail6, rack: GPU-02 }
    b: { device: leaf-rail6, port: Ethernet10, rack: NET-01 }
    status: planned
  - label: R7-worker010
    class: fabric
    media: aoc-400g
    length_m: 7.35
    speed_gbps: 400
    rail: 7
    bundle: null
    bends: 2
    a: { device: worker010, port: rail7, rack: GPU-02 }
    b: { device: leaf-rail7, port: Ethernet10, rack: NET-01 }
    status: planned
  - label: R0-worker011
    class: fabric
    media: aoc-400g
    length_m: 7.35
    speed_gbps: 400
    rail: 0
    bundle: null
    bends: 2
    a: { device: worker011, port: rail0, rack: GPU-02 }
    b: { device: leaf-rail0, port: Ethernet11, rack: NET-01 }
    status: planned
  - label: R1-worker011
    class: fabric
    media: aoc-400g
    length_m: 7.35
    speed_gbps: 400
    rail: 1
    bundle: null
    bends: 2
    a: { device: worker011, port: rail1, rack: GPU-02 }
    b: { device: leaf-rail1, port: Ethernet11, rack: NET-01 }
    status: planned
  - label: R2-worker011
    class: fabric
    media: aoc-400g
    length_m: 7.35
    speed_gbps: 400
    rail: 2
    bundle: null
    bends: 2
    a: { device: worker011, port: rail2, rack: GPU-02 }
    b: { device: leaf-rail2, port: Ethernet11, rack: NET-01 }
    status: planned
  - label: R3-worker011
    class: fabric
    media: aoc-400g
    length_m: 7.35
    speed_gbps: 400
    rail: 3
    bundle: null
    bends: 2
    a: { device: worker011, port: rail3, rack: GPU-02 }
    b: { device: leaf-rail3, port: Ethernet11, rack: NET-01 }
    status: planned
  - label: R4-worker011
    class: fabric
    media: aoc-400g
    length_m: 7.35
    speed_gbps: 400
    rail: 4
    bundle: null
    bends: 2
    a: { device: worker011, port: rail4, rack: GPU-02 }
    b: { device: leaf-rail4, port: Ethernet11, rack: NET-01 }
    status: planned
  - label: R5-worker011
    class: fabric
    media: aoc-400g
    length_m: 7.35
    speed_gbps: 400
    rail: 5
    bundle: null
    bends: 2
    a: { device: worker011, port: rail5, rack: GPU-02 }
    b: { device: leaf-rail5, port: Ethernet11, rack: NET-01 }
    status: planned
  - label: R6-worker011
    class: fabric
    media: aoc-400g
    length_m: 7.35
    speed_gbps: 400
    rail: 6
    bundle: null
    bends: 2
    a: { device: worker011, port: rail6, rack: GPU-02 }
    b: { device: leaf-rail6, port: Ethernet11, rack: NET-01 }
    status: planned
  - label: R7-worker011
    class: fabric
    media: aoc-400g
    length_m: 7.35
    speed_gbps: 400
    rail: 7
    bundle: null
    bends: 2
    a: { device: worker011, port: rail7, rack: GPU-02 }
    b: { device: leaf-rail7, port: Ethernet11, rack: NET-01 }
    status: planned
  - label: R0-worker012
    class: fabric
    media: aoc-400g
    length_m: 7.35
    speed_gbps: 400
    rail: 0
    bundle: null
    bends: 2
    a: { device: worker012, port: rail0, rack: GPU-02 }
    b: { device: leaf-rail0, port: Ethernet12, rack: NET-01 }
    status: planned
  - label: R1-worker012
    class: fabric
    media: aoc-400g
    length_m: 7.35
    speed_gbps: 400
    rail: 1
    bundle: null
    bends: 2
    a: { device: worker012, port: rail1, rack: GPU-02 }
    b: { device: leaf-rail1, port: Ethernet12, rack: NET-01 }
    status: planned
  - label: R2-worker012
    class: fabric
    media: aoc-400g
    length_m: 7.35
    speed_gbps: 400
    rail: 2
    bundle: null
    bends: 2
    a: { device: worker012, port: rail2, rack: GPU-02 }
    b: { device: leaf-rail2, port: Ethernet12, rack: NET-01 }
    status: planned
  - label: R3-worker012
    class: fabric
    media: aoc-400g
    length_m: 7.35
    speed_gbps: 400
    rail: 3
    bundle: null
    bends: 2
    a: { device: worker012, port: rail3, rack: GPU-02 }
    b: { device: leaf-rail3, port: Ethernet12, rack: NET-01 }
    status: planned
  - label: R4-worker012
    class: fabric
    media: aoc-400g
    length_m: 7.35
    speed_gbps: 400
    rail: 4
    bundle: null
    bends: 2
    a: { device: worker012, port: rail4, rack: GPU-02 }
    b: { device: leaf-rail4, port: Ethernet12, rack: NET-01 }
    status: planned
  - label: R5-worker012
    class: fabric
    media: aoc-400g
    length_m: 7.35
    speed_gbps: 400
    rail: 5
    bundle: null
    bends: 2
    a: { device: worker012, port: rail5, rack: GPU-02 }
    b: { device: leaf-rail5, port: Ethernet12, rack: NET-01 }
    status: planned
  - label: R6-worker012
    class: fabric
    media: aoc-400g
    length_m: 7.35
    speed_gbps: 400
    rail: 6
    bundle: null
    bends: 2
    a: { device: worker012, port: rail6, rack: GPU-02 }
    b: { device: leaf-rail6, port: Ethernet12, rack: NET-01 }
    status: planned
  - label: R7-worker012
    class: fabric
    media: aoc-400g
    length_m: 7.35
    speed_gbps: 400
    rail: 7
    bundle: null
    bends: 2
    a: { device: worker012, port: rail7, rack: GPU-02 }
    b: { device: leaf-rail7, port: Ethernet12, rack: NET-01 }
    status: planned
  - label: R0-worker013
    class: fabric
    media: aoc-400g
    length_m: 7.35
    speed_gbps: 400
    rail: 0
    bundle: null
    bends: 2
    a: { device: worker013, port: rail0, rack: GPU-02 }
    b: { device: leaf-rail0, port: Ethernet13, rack: NET-01 }
    status: planned
  - label: R1-worker013
    class: fabric
    media: aoc-400g
    length_m: 7.35
    speed_gbps: 400
    rail: 1
    bundle: null
    bends: 2
    a: { device: worker013, port: rail1, rack: GPU-02 }
    b: { device: leaf-rail1, port: Ethernet13, rack: NET-01 }
    status: planned
  - label: R2-worker013
    class: fabric
    media: aoc-400g
    length_m: 7.35
    speed_gbps: 400
    rail: 2
    bundle: null
    bends: 2
    a: { device: worker013, port: rail2, rack: GPU-02 }
    b: { device: leaf-rail2, port: Ethernet13, rack: NET-01 }
    status: planned
  - label: R3-worker013
    class: fabric
    media: aoc-400g
    length_m: 7.35
    speed_gbps: 400
    rail: 3
    bundle: null
    bends: 2
    a: { device: worker013, port: rail3, rack: GPU-02 }
    b: { device: leaf-rail3, port: Ethernet13, rack: NET-01 }
    status: planned
  - label: R4-worker013
    class: fabric
    media: aoc-400g
    length_m: 7.35
    speed_gbps: 400
    rail: 4
    bundle: null
    bends: 2
    a: { device: worker013, port: rail4, rack: GPU-02 }
    b: { device: leaf-rail4, port: Ethernet13, rack: NET-01 }
    status: planned
  - label: R5-worker013
    class: fabric
    media: aoc-400g
    length_m: 7.35
    speed_gbps: 400
    rail: 5
    bundle: null
    bends: 2
    a: { device: worker013, port: rail5, rack: GPU-02 }
    b: { device: leaf-rail5, port: Ethernet13, rack: NET-01 }
    status: planned
  - label: R6-worker013
    class: fabric
    media: aoc-400g
    length_m: 7.35
    speed_gbps: 400
    rail: 6
    bundle: null
    bends: 2
    a: { device: worker013, port: rail6, rack: GPU-02 }
    b: { device: leaf-rail6, port: Ethernet13, rack: NET-01 }
    status: planned
  - label: R7-worker013
    class: fabric
    media: aoc-400g
    length_m: 7.35
    speed_gbps: 400
    rail: 7
    bundle: null
    bends: 2
    a: { device: worker013, port: rail7, rack: GPU-02 }
    b: { device: leaf-rail7, port: Ethernet13, rack: NET-01 }
    status: planned
  - label: R0-worker014
    class: fabric
    media: aoc-400g
    length_m: 7.35
    speed_gbps: 400
    rail: 0
    bundle: null
    bends: 2
    a: { device: worker014, port: rail0, rack: GPU-02 }
    b: { device: leaf-rail0, port: Ethernet14, rack: NET-01 }
    status: planned
  - label: R1-worker014
    class: fabric
    media: aoc-400g
    length_m: 7.35
    speed_gbps: 400
    rail: 1
    bundle: null
    bends: 2
    a: { device: worker014, port: rail1, rack: GPU-02 }
    b: { device: leaf-rail1, port: Ethernet14, rack: NET-01 }
    status: planned
  - label: R2-worker014
    class: fabric
    media: aoc-400g
    length_m: 7.35
    speed_gbps: 400
    rail: 2
    bundle: null
    bends: 2
    a: { device: worker014, port: rail2, rack: GPU-02 }
    b: { device: leaf-rail2, port: Ethernet14, rack: NET-01 }
    status: planned
  - label: R3-worker014
    class: fabric
    media: aoc-400g
    length_m: 7.35
    speed_gbps: 400
    rail: 3
    bundle: null
    bends: 2
    a: { device: worker014, port: rail3, rack: GPU-02 }
    b: { device: leaf-rail3, port: Ethernet14, rack: NET-01 }
    status: planned
  - label: R4-worker014
    class: fabric
    media: aoc-400g
    length_m: 7.35
    speed_gbps: 400
    rail: 4
    bundle: null
    bends: 2
    a: { device: worker014, port: rail4, rack: GPU-02 }
    b: { device: leaf-rail4, port: Ethernet14, rack: NET-01 }
    status: planned
  - label: R5-worker014
    class: fabric
    media: aoc-400g
    length_m: 7.35
    speed_gbps: 400
    rail: 5
    bundle: null
    bends: 2
    a: { device: worker014, port: rail5, rack: GPU-02 }
    b: { device: leaf-rail5, port: Ethernet14, rack: NET-01 }
    status: planned
  - label: R6-worker014
    class: fabric
    media: aoc-400g
    length_m: 7.35
    speed_gbps: 400
    rail: 6
    bundle: null
    bends: 2
    a: { device: worker014, port: rail6, rack: GPU-02 }
    b: { device: leaf-rail6, port: Ethernet14, rack: NET-01 }
    status: planned
  - label: R7-worker014
    class: fabric
    media: aoc-400g
    length_m: 7.35
    speed_gbps: 400
    rail: 7
    bundle: null
    bends: 2
    a: { device: worker014, port: rail7, rack: GPU-02 }
    b: { device: leaf-rail7, port: Ethernet14, rack: NET-01 }
    status: planned
  - label: R0-worker015
    class: fabric
    media: aoc-400g
    length_m: 7.35
    speed_gbps: 400
    rail: 0
    bundle: null
    bends: 2
    a: { device: worker015, port: rail0, rack: GPU-02 }
    b: { device: leaf-rail0, port: Ethernet15, rack: NET-01 }
    status: planned
  - label: R1-worker015
    class: fabric
    media: aoc-400g
    length_m: 7.35
    speed_gbps: 400
    rail: 1
    bundle: null
    bends: 2
    a: { device: worker015, port: rail1, rack: GPU-02 }
    b: { device: leaf-rail1, port: Ethernet15, rack: NET-01 }
    status: planned
  - label: R2-worker015
    class: fabric
    media: aoc-400g
    length_m: 7.35
    speed_gbps: 400
    rail: 2
    bundle: null
    bends: 2
    a: { device: worker015, port: rail2, rack: GPU-02 }
    b: { device: leaf-rail2, port: Ethernet15, rack: NET-01 }
    status: planned
  - label: R3-worker015
    class: fabric
    media: aoc-400g
    length_m: 7.35
    speed_gbps: 400
    rail: 3
    bundle: null
    bends: 2
    a: { device: worker015, port: rail3, rack: GPU-02 }
    b: { device: leaf-rail3, port: Ethernet15, rack: NET-01 }
    status: planned
  - label: R4-worker015
    class: fabric
    media: aoc-400g
    length_m: 7.35
    speed_gbps: 400
    rail: 4
    bundle: null
    bends: 2
    a: { device: worker015, port: rail4, rack: GPU-02 }
    b: { device: leaf-rail4, port: Ethernet15, rack: NET-01 }
    status: planned
  - label: R5-worker015
    class: fabric
    media: aoc-400g
    length_m: 7.35
    speed_gbps: 400
    rail: 5
    bundle: null
    bends: 2
    a: { device: worker015, port: rail5, rack: GPU-02 }
    b: { device: leaf-rail5, port: Ethernet15, rack: NET-01 }
    status: planned
  - label: R6-worker015
    class: fabric
    media: aoc-400g
    length_m: 7.35
    speed_gbps: 400
    rail: 6
    bundle: null
    bends: 2
    a: { device: worker015, port: rail6, rack: GPU-02 }
    b: { device: leaf-rail6, port: Ethernet15, rack: NET-01 }
    status: planned
  - label: R7-worker015
    class: fabric
    media: aoc-400g
    length_m: 7.35
    speed_gbps: 400
    rail: 7
    bundle: null
    bends: 2
    a: { device: worker015, port: rail7, rack: GPU-02 }
    b: { device: leaf-rail7, port: Ethernet15, rack: NET-01 }
    status: planned
  - label: R0-worker016
    class: fabric
    media: aoc-400g
    length_m: 7.35
    speed_gbps: 400
    rail: 0
    bundle: null
    bends: 2
    a: { device: worker016, port: rail0, rack: GPU-02 }
    b: { device: leaf-rail0, port: Ethernet16, rack: NET-01 }
    status: planned
  - label: R1-worker016
    class: fabric
    media: aoc-400g
    length_m: 7.35
    speed_gbps: 400
    rail: 1
    bundle: null
    bends: 2
    a: { device: worker016, port: rail1, rack: GPU-02 }
    b: { device: leaf-rail1, port: Ethernet16, rack: NET-01 }
    status: planned
  - label: R2-worker016
    class: fabric
    media: aoc-400g
    length_m: 7.35
    speed_gbps: 400
    rail: 2
    bundle: null
    bends: 2
    a: { device: worker016, port: rail2, rack: GPU-02 }
    b: { device: leaf-rail2, port: Ethernet16, rack: NET-01 }
    status: planned
  - label: R3-worker016
    class: fabric
    media: aoc-400g
    length_m: 7.35
    speed_gbps: 400
    rail: 3
    bundle: null
    bends: 2
    a: { device: worker016, port: rail3, rack: GPU-02 }
    b: { device: leaf-rail3, port: Ethernet16, rack: NET-01 }
    status: planned
  - label: R4-worker016
    class: fabric
    media: aoc-400g
    length_m: 7.35
    speed_gbps: 400
    rail: 4
    bundle: null
    bends: 2
    a: { device: worker016, port: rail4, rack: GPU-02 }
    b: { device: leaf-rail4, port: Ethernet16, rack: NET-01 }
    status: planned
  - label: R5-worker016
    class: fabric
    media: aoc-400g
    length_m: 7.35
    speed_gbps: 400
    rail: 5
    bundle: null
    bends: 2
    a: { device: worker016, port: rail5, rack: GPU-02 }
    b: { device: leaf-rail5, port: Ethernet16, rack: NET-01 }
    status: planned
  - label: R6-worker016
    class: fabric
    media: aoc-400g
    length_m: 7.35
    speed_gbps: 400
    rail: 6
    bundle: null
    bends: 2
    a: { device: worker016, port: rail6, rack: GPU-02 }
    b: { device: leaf-rail6, port: Ethernet16, rack: NET-01 }
    status: planned
  - label: R7-worker016
    class: fabric
    media: aoc-400g
    length_m: 7.35
    speed_gbps: 400
    rail: 7
    bundle: null
    bends: 2
    a: { device: worker016, port: rail7, rack: GPU-02 }
    b: { device: leaf-rail7, port: Ethernet16, rack: NET-01 }
    status: planned
  - label: H0-mgmt001
    class: fabric
    media: aoc-100g
    length_m: 8.85
    speed_gbps: 25
    rail: 0
    bundle: null
    bends: 2
    a: { device: mgmt001, port: net0, rack: BOOT-01 }
    b: { device: leaf-util1, port: Ethernet1, rack: NET-01 }
    status: planned
  - label: H1-mgmt001
    class: fabric
    media: aoc-100g
    length_m: 8.85
    speed_gbps: 25
    rail: 1
    bundle: null
    bends: 2
    a: { device: mgmt001, port: net1, rack: BOOT-01 }
    b: { device: leaf-util2, port: Ethernet1, rack: NET-01 }
    status: planned
  - label: H0-mgmt002
    class: fabric
    media: aoc-100g
    length_m: 8.85
    speed_gbps: 25
    rail: 0
    bundle: null
    bends: 2
    a: { device: mgmt002, port: net0, rack: BOOT-01 }
    b: { device: leaf-util1, port: Ethernet2, rack: NET-01 }
    status: planned
  - label: H1-mgmt002
    class: fabric
    media: aoc-100g
    length_m: 8.85
    speed_gbps: 25
    rail: 1
    bundle: null
    bends: 2
    a: { device: mgmt002, port: net1, rack: BOOT-01 }
    b: { device: leaf-util2, port: Ethernet2, rack: NET-01 }
    status: planned
  - label: H0-mgmt003
    class: fabric
    media: aoc-100g
    length_m: 8.85
    speed_gbps: 25
    rail: 0
    bundle: null
    bends: 2
    a: { device: mgmt003, port: net0, rack: BOOT-01 }
    b: { device: leaf-util1, port: Ethernet3, rack: NET-01 }
    status: planned
  - label: H1-mgmt003
    class: fabric
    media: aoc-100g
    length_m: 8.85
    speed_gbps: 25
    rail: 1
    bundle: null
    bends: 2
    a: { device: mgmt003, port: net1, rack: BOOT-01 }
    b: { device: leaf-util2, port: Ethernet3, rack: NET-01 }
    status: planned
  - label: H0-mgmt004
    class: fabric
    media: aoc-100g
    length_m: 8.85
    speed_gbps: 25
    rail: 0
    bundle: null
    bends: 2
    a: { device: mgmt004, port: net0, rack: BOOT-01 }
    b: { device: leaf-util1, port: Ethernet4, rack: NET-01 }
    status: planned
  - label: H1-mgmt004
    class: fabric
    media: aoc-100g
    length_m: 8.85
    speed_gbps: 25
    rail: 1
    bundle: null
    bends: 2
    a: { device: mgmt004, port: net1, rack: BOOT-01 }
    b: { device: leaf-util2, port: Ethernet4, rack: NET-01 }
    status: planned
  - label: H0-mgmt005
    class: fabric
    media: aoc-100g
    length_m: 8.85
    speed_gbps: 25
    rail: 0
    bundle: null
    bends: 2
    a: { device: mgmt005, port: net0, rack: BOOT-01 }
    b: { device: leaf-util1, port: Ethernet5, rack: NET-01 }
    status: planned
  - label: H1-mgmt005
    class: fabric
    media: aoc-100g
    length_m: 8.85
    speed_gbps: 25
    rail: 1
    bundle: null
    bends: 2
    a: { device: mgmt005, port: net1, rack: BOOT-01 }
    b: { device: leaf-util2, port: Ethernet5, rack: NET-01 }
    status: planned
  - label: H0-mgmt006
    class: fabric
    media: aoc-100g
    length_m: 8.85
    speed_gbps: 25
    rail: 0
    bundle: null
    bends: 2
    a: { device: mgmt006, port: net0, rack: BOOT-01 }
    b: { device: leaf-util1, port: Ethernet6, rack: NET-01 }
    status: planned
  - label: H1-mgmt006
    class: fabric
    media: aoc-100g
    length_m: 8.85
    speed_gbps: 25
    rail: 1
    bundle: null
    bends: 2
    a: { device: mgmt006, port: net1, rack: BOOT-01 }
    b: { device: leaf-util2, port: Ethernet6, rack: NET-01 }
    status: planned
  - label: H0-mgmt007
    class: fabric
    media: aoc-100g
    length_m: 8.85
    speed_gbps: 25
    rail: 0
    bundle: null
    bends: 2
    a: { device: mgmt007, port: net0, rack: BOOT-01 }
    b: { device: leaf-util1, port: Ethernet7, rack: NET-01 }
    status: planned
  - label: H1-mgmt007
    class: fabric
    media: aoc-100g
    length_m: 8.85
    speed_gbps: 25
    rail: 1
    bundle: null
    bends: 2
    a: { device: mgmt007, port: net1, rack: BOOT-01 }
    b: { device: leaf-util2, port: Ethernet7, rack: NET-01 }
    status: planned
  - label: H0-mgmt008
    class: fabric
    media: aoc-100g
    length_m: 8.85
    speed_gbps: 25
    rail: 0
    bundle: null
    bends: 2
    a: { device: mgmt008, port: net0, rack: BOOT-01 }
    b: { device: leaf-util1, port: Ethernet8, rack: NET-01 }
    status: planned
  - label: H1-mgmt008
    class: fabric
    media: aoc-100g
    length_m: 8.85
    speed_gbps: 25
    rail: 1
    bundle: null
    bends: 2
    a: { device: mgmt008, port: net1, rack: BOOT-01 }
    b: { device: leaf-util2, port: Ethernet8, rack: NET-01 }
    status: planned
  - label: H0-mgmt009
    class: fabric
    media: aoc-100g
    length_m: 8.85
    speed_gbps: 25
    rail: 0
    bundle: null
    bends: 2
    a: { device: mgmt009, port: net0, rack: BOOT-01 }
    b: { device: leaf-util1, port: Ethernet9, rack: NET-01 }
    status: planned
  - label: H1-mgmt009
    class: fabric
    media: aoc-100g
    length_m: 8.85
    speed_gbps: 25
    rail: 1
    bundle: null
    bends: 2
    a: { device: mgmt009, port: net1, rack: BOOT-01 }
    b: { device: leaf-util2, port: Ethernet9, rack: NET-01 }
    status: planned
  - label: H0-mgmt010
    class: fabric
    media: aoc-100g
    length_m: 8.85
    speed_gbps: 25
    rail: 0
    bundle: null
    bends: 2
    a: { device: mgmt010, port: net0, rack: BOOT-01 }
    b: { device: leaf-util1, port: Ethernet10, rack: NET-01 }
    status: planned
  - label: H1-mgmt010
    class: fabric
    media: aoc-100g
    length_m: 8.85
    speed_gbps: 25
    rail: 1
    bundle: null
    bends: 2
    a: { device: mgmt010, port: net1, rack: BOOT-01 }
    b: { device: leaf-util2, port: Ethernet10, rack: NET-01 }
    status: planned
  - label: H0-mgmt011
    class: fabric
    media: aoc-100g
    length_m: 8.85
    speed_gbps: 25
    rail: 0
    bundle: null
    bends: 2
    a: { device: mgmt011, port: net0, rack: BOOT-01 }
    b: { device: leaf-util1, port: Ethernet11, rack: NET-01 }
    status: planned
  - label: H1-mgmt011
    class: fabric
    media: aoc-100g
    length_m: 8.85
    speed_gbps: 25
    rail: 1
    bundle: null
    bends: 2
    a: { device: mgmt011, port: net1, rack: BOOT-01 }
    b: { device: leaf-util2, port: Ethernet11, rack: NET-01 }
    status: planned
  - label: H0-mgmt012
    class: fabric
    media: aoc-100g
    length_m: 8.85
    speed_gbps: 25
    rail: 0
    bundle: null
    bends: 2
    a: { device: mgmt012, port: net0, rack: BOOT-01 }
    b: { device: leaf-util1, port: Ethernet12, rack: NET-01 }
    status: planned
  - label: H1-mgmt012
    class: fabric
    media: aoc-100g
    length_m: 8.85
    speed_gbps: 25
    rail: 1
    bundle: null
    bends: 2
    a: { device: mgmt012, port: net1, rack: BOOT-01 }
    b: { device: leaf-util2, port: Ethernet12, rack: NET-01 }
    status: planned
  - label: L0S1-U1
    class: fabric
    media: dac-400g
    length_m: 1.71
    speed_gbps: 400
    bundle: T-spine1
    a: { device: leaf-rail0, port: Ethernet17, rack: NET-01 }
    b: { device: spine1, port: Ethernet1, rack: NET-01 }
    status: planned
  - label: L0S1-U2
    class: fabric
    media: dac-400g
    length_m: 1.71
    speed_gbps: 400
    bundle: T-spine1
    a: { device: leaf-rail0, port: Ethernet18, rack: NET-01 }
    b: { device: spine1, port: Ethernet2, rack: NET-01 }
    status: planned
  - label: L0S1-U3
    class: fabric
    media: dac-400g
    length_m: 1.71
    speed_gbps: 400
    bundle: T-spine1
    a: { device: leaf-rail0, port: Ethernet19, rack: NET-01 }
    b: { device: spine1, port: Ethernet3, rack: NET-01 }
    status: planned
  - label: L0S1-U4
    class: fabric
    media: dac-400g
    length_m: 1.71
    speed_gbps: 400
    bundle: T-spine1
    a: { device: leaf-rail0, port: Ethernet20, rack: NET-01 }
    b: { device: spine1, port: Ethernet4, rack: NET-01 }
    status: planned
  - label: L0S2-U5
    class: fabric
    media: dac-400g
    length_m: 1.62
    speed_gbps: 400
    bundle: T-spine2
    a: { device: leaf-rail0, port: Ethernet21, rack: NET-01 }
    b: { device: spine2, port: Ethernet1, rack: NET-01 }
    status: planned
  - label: L0S2-U6
    class: fabric
    media: dac-400g
    length_m: 1.62
    speed_gbps: 400
    bundle: T-spine2
    a: { device: leaf-rail0, port: Ethernet22, rack: NET-01 }
    b: { device: spine2, port: Ethernet2, rack: NET-01 }
    status: planned
  - label: L0S2-U7
    class: fabric
    media: dac-400g
    length_m: 1.62
    speed_gbps: 400
    bundle: T-spine2
    a: { device: leaf-rail0, port: Ethernet23, rack: NET-01 }
    b: { device: spine2, port: Ethernet3, rack: NET-01 }
    status: planned
  - label: L0S2-U8
    class: fabric
    media: dac-400g
    length_m: 1.62
    speed_gbps: 400
    bundle: T-spine2
    a: { device: leaf-rail0, port: Ethernet24, rack: NET-01 }
    b: { device: spine2, port: Ethernet4, rack: NET-01 }
    status: planned
  - label: L0S3-U9
    class: fabric
    media: dac-400g
    length_m: 1.53
    speed_gbps: 400
    bundle: T-spine3
    a: { device: leaf-rail0, port: Ethernet25, rack: NET-01 }
    b: { device: spine3, port: Ethernet1, rack: NET-01 }
    status: planned
  - label: L0S3-U10
    class: fabric
    media: dac-400g
    length_m: 1.53
    speed_gbps: 400
    bundle: T-spine3
    a: { device: leaf-rail0, port: Ethernet26, rack: NET-01 }
    b: { device: spine3, port: Ethernet2, rack: NET-01 }
    status: planned
  - label: L0S3-U11
    class: fabric
    media: dac-400g
    length_m: 1.53
    speed_gbps: 400
    bundle: T-spine3
    a: { device: leaf-rail0, port: Ethernet27, rack: NET-01 }
    b: { device: spine3, port: Ethernet3, rack: NET-01 }
    status: planned
  - label: L0S3-U12
    class: fabric
    media: dac-400g
    length_m: 1.53
    speed_gbps: 400
    bundle: T-spine3
    a: { device: leaf-rail0, port: Ethernet28, rack: NET-01 }
    b: { device: spine3, port: Ethernet4, rack: NET-01 }
    status: planned
  - label: L0S4-U13
    class: fabric
    media: dac-400g
    length_m: 1.44
    speed_gbps: 400
    bundle: T-spine4
    a: { device: leaf-rail0, port: Ethernet29, rack: NET-01 }
    b: { device: spine4, port: Ethernet1, rack: NET-01 }
    status: planned
  - label: L0S4-U14
    class: fabric
    media: dac-400g
    length_m: 1.44
    speed_gbps: 400
    bundle: T-spine4
    a: { device: leaf-rail0, port: Ethernet30, rack: NET-01 }
    b: { device: spine4, port: Ethernet2, rack: NET-01 }
    status: planned
  - label: L0S4-U15
    class: fabric
    media: dac-400g
    length_m: 1.44
    speed_gbps: 400
    bundle: T-spine4
    a: { device: leaf-rail0, port: Ethernet31, rack: NET-01 }
    b: { device: spine4, port: Ethernet3, rack: NET-01 }
    status: planned
  - label: L0S4-U16
    class: fabric
    media: dac-400g
    length_m: 1.44
    speed_gbps: 400
    bundle: T-spine4
    a: { device: leaf-rail0, port: Ethernet32, rack: NET-01 }
    b: { device: spine4, port: Ethernet4, rack: NET-01 }
    status: planned
  - label: L1S1-U1
    class: fabric
    media: dac-400g
    length_m: 1.76
    speed_gbps: 400
    bundle: T-spine1
    a: { device: leaf-rail1, port: Ethernet17, rack: NET-01 }
    b: { device: spine1, port: Ethernet5, rack: NET-01 }
    status: planned
  - label: L1S1-U2
    class: fabric
    media: dac-400g
    length_m: 1.76
    speed_gbps: 400
    bundle: T-spine1
    a: { device: leaf-rail1, port: Ethernet18, rack: NET-01 }
    b: { device: spine1, port: Ethernet6, rack: NET-01 }
    status: planned
  - label: L1S1-U3
    class: fabric
    media: dac-400g
    length_m: 1.76
    speed_gbps: 400
    bundle: T-spine1
    a: { device: leaf-rail1, port: Ethernet19, rack: NET-01 }
    b: { device: spine1, port: Ethernet7, rack: NET-01 }
    status: planned
  - label: L1S1-U4
    class: fabric
    media: dac-400g
    length_m: 1.76
    speed_gbps: 400
    bundle: T-spine1
    a: { device: leaf-rail1, port: Ethernet20, rack: NET-01 }
    b: { device: spine1, port: Ethernet8, rack: NET-01 }
    status: planned
  - label: L1S2-U5
    class: fabric
    media: dac-400g
    length_m: 1.67
    speed_gbps: 400
    bundle: T-spine2
    a: { device: leaf-rail1, port: Ethernet21, rack: NET-01 }
    b: { device: spine2, port: Ethernet5, rack: NET-01 }
    status: planned
  - label: L1S2-U6
    class: fabric
    media: dac-400g
    length_m: 1.67
    speed_gbps: 400
    bundle: T-spine2
    a: { device: leaf-rail1, port: Ethernet22, rack: NET-01 }
    b: { device: spine2, port: Ethernet6, rack: NET-01 }
    status: planned
  - label: L1S2-U7
    class: fabric
    media: dac-400g
    length_m: 1.67
    speed_gbps: 400
    bundle: T-spine2
    a: { device: leaf-rail1, port: Ethernet23, rack: NET-01 }
    b: { device: spine2, port: Ethernet7, rack: NET-01 }
    status: planned
  - label: L1S2-U8
    class: fabric
    media: dac-400g
    length_m: 1.67
    speed_gbps: 400
    bundle: T-spine2
    a: { device: leaf-rail1, port: Ethernet24, rack: NET-01 }
    b: { device: spine2, port: Ethernet8, rack: NET-01 }
    status: planned
  - label: L1S3-U9
    class: fabric
    media: dac-400g
    length_m: 1.58
    speed_gbps: 400
    bundle: T-spine3
    a: { device: leaf-rail1, port: Ethernet25, rack: NET-01 }
    b: { device: spine3, port: Ethernet5, rack: NET-01 }
    status: planned
  - label: L1S3-U10
    class: fabric
    media: dac-400g
    length_m: 1.58
    speed_gbps: 400
    bundle: T-spine3
    a: { device: leaf-rail1, port: Ethernet26, rack: NET-01 }
    b: { device: spine3, port: Ethernet6, rack: NET-01 }
    status: planned
  - label: L1S3-U11
    class: fabric
    media: dac-400g
    length_m: 1.58
    speed_gbps: 400
    bundle: T-spine3
    a: { device: leaf-rail1, port: Ethernet27, rack: NET-01 }
    b: { device: spine3, port: Ethernet7, rack: NET-01 }
    status: planned
  - label: L1S3-U12
    class: fabric
    media: dac-400g
    length_m: 1.58
    speed_gbps: 400
    bundle: T-spine3
    a: { device: leaf-rail1, port: Ethernet28, rack: NET-01 }
    b: { device: spine3, port: Ethernet8, rack: NET-01 }
    status: planned
  - label: L1S4-U13
    class: fabric
    media: dac-400g
    length_m: 1.49
    speed_gbps: 400
    bundle: T-spine4
    a: { device: leaf-rail1, port: Ethernet29, rack: NET-01 }
    b: { device: spine4, port: Ethernet5, rack: NET-01 }
    status: planned
  - label: L1S4-U14
    class: fabric
    media: dac-400g
    length_m: 1.49
    speed_gbps: 400
    bundle: T-spine4
    a: { device: leaf-rail1, port: Ethernet30, rack: NET-01 }
    b: { device: spine4, port: Ethernet6, rack: NET-01 }
    status: planned
  - label: L1S4-U15
    class: fabric
    media: dac-400g
    length_m: 1.49
    speed_gbps: 400
    bundle: T-spine4
    a: { device: leaf-rail1, port: Ethernet31, rack: NET-01 }
    b: { device: spine4, port: Ethernet7, rack: NET-01 }
    status: planned
  - label: L1S4-U16
    class: fabric
    media: dac-400g
    length_m: 1.49
    speed_gbps: 400
    bundle: T-spine4
    a: { device: leaf-rail1, port: Ethernet32, rack: NET-01 }
    b: { device: spine4, port: Ethernet8, rack: NET-01 }
    status: planned
  - label: L2S1-U1
    class: fabric
    media: dac-400g
    length_m: 1.8
    speed_gbps: 400
    bundle: T-spine1
    a: { device: leaf-rail2, port: Ethernet17, rack: NET-01 }
    b: { device: spine1, port: Ethernet9, rack: NET-01 }
    status: planned
  - label: L2S1-U2
    class: fabric
    media: dac-400g
    length_m: 1.8
    speed_gbps: 400
    bundle: T-spine1
    a: { device: leaf-rail2, port: Ethernet18, rack: NET-01 }
    b: { device: spine1, port: Ethernet10, rack: NET-01 }
    status: planned
  - label: L2S1-U3
    class: fabric
    media: dac-400g
    length_m: 1.8
    speed_gbps: 400
    bundle: T-spine1
    a: { device: leaf-rail2, port: Ethernet19, rack: NET-01 }
    b: { device: spine1, port: Ethernet11, rack: NET-01 }
    status: planned
  - label: L2S1-U4
    class: fabric
    media: dac-400g
    length_m: 1.8
    speed_gbps: 400
    bundle: T-spine1
    a: { device: leaf-rail2, port: Ethernet20, rack: NET-01 }
    b: { device: spine1, port: Ethernet12, rack: NET-01 }
    status: planned
  - label: L2S2-U5
    class: fabric
    media: dac-400g
    length_m: 1.71
    speed_gbps: 400
    bundle: T-spine2
    a: { device: leaf-rail2, port: Ethernet21, rack: NET-01 }
    b: { device: spine2, port: Ethernet9, rack: NET-01 }
    status: planned
  - label: L2S2-U6
    class: fabric
    media: dac-400g
    length_m: 1.71
    speed_gbps: 400
    bundle: T-spine2
    a: { device: leaf-rail2, port: Ethernet22, rack: NET-01 }
    b: { device: spine2, port: Ethernet10, rack: NET-01 }
    status: planned
  - label: L2S2-U7
    class: fabric
    media: dac-400g
    length_m: 1.71
    speed_gbps: 400
    bundle: T-spine2
    a: { device: leaf-rail2, port: Ethernet23, rack: NET-01 }
    b: { device: spine2, port: Ethernet11, rack: NET-01 }
    status: planned
  - label: L2S2-U8
    class: fabric
    media: dac-400g
    length_m: 1.71
    speed_gbps: 400
    bundle: T-spine2
    a: { device: leaf-rail2, port: Ethernet24, rack: NET-01 }
    b: { device: spine2, port: Ethernet12, rack: NET-01 }
    status: planned
  - label: L2S3-U9
    class: fabric
    media: dac-400g
    length_m: 1.62
    speed_gbps: 400
    bundle: T-spine3
    a: { device: leaf-rail2, port: Ethernet25, rack: NET-01 }
    b: { device: spine3, port: Ethernet9, rack: NET-01 }
    status: planned
  - label: L2S3-U10
    class: fabric
    media: dac-400g
    length_m: 1.62
    speed_gbps: 400
    bundle: T-spine3
    a: { device: leaf-rail2, port: Ethernet26, rack: NET-01 }
    b: { device: spine3, port: Ethernet10, rack: NET-01 }
    status: planned
  - label: L2S3-U11
    class: fabric
    media: dac-400g
    length_m: 1.62
    speed_gbps: 400
    bundle: T-spine3
    a: { device: leaf-rail2, port: Ethernet27, rack: NET-01 }
    b: { device: spine3, port: Ethernet11, rack: NET-01 }
    status: planned
  - label: L2S3-U12
    class: fabric
    media: dac-400g
    length_m: 1.62
    speed_gbps: 400
    bundle: T-spine3
    a: { device: leaf-rail2, port: Ethernet28, rack: NET-01 }
    b: { device: spine3, port: Ethernet12, rack: NET-01 }
    status: planned
  - label: L2S4-U13
    class: fabric
    media: dac-400g
    length_m: 1.53
    speed_gbps: 400
    bundle: T-spine4
    a: { device: leaf-rail2, port: Ethernet29, rack: NET-01 }
    b: { device: spine4, port: Ethernet9, rack: NET-01 }
    status: planned
  - label: L2S4-U14
    class: fabric
    media: dac-400g
    length_m: 1.53
    speed_gbps: 400
    bundle: T-spine4
    a: { device: leaf-rail2, port: Ethernet30, rack: NET-01 }
    b: { device: spine4, port: Ethernet10, rack: NET-01 }
    status: planned
  - label: L2S4-U15
    class: fabric
    media: dac-400g
    length_m: 1.53
    speed_gbps: 400
    bundle: T-spine4
    a: { device: leaf-rail2, port: Ethernet31, rack: NET-01 }
    b: { device: spine4, port: Ethernet11, rack: NET-01 }
    status: planned
  - label: L2S4-U16
    class: fabric
    media: dac-400g
    length_m: 1.53
    speed_gbps: 400
    bundle: T-spine4
    a: { device: leaf-rail2, port: Ethernet32, rack: NET-01 }
    b: { device: spine4, port: Ethernet12, rack: NET-01 }
    status: planned
  - label: L3S1-U1
    class: fabric
    media: dac-400g
    length_m: 1.84
    speed_gbps: 400
    bundle: T-spine1
    a: { device: leaf-rail3, port: Ethernet17, rack: NET-01 }
    b: { device: spine1, port: Ethernet13, rack: NET-01 }
    status: planned
  - label: L3S1-U2
    class: fabric
    media: dac-400g
    length_m: 1.84
    speed_gbps: 400
    bundle: T-spine1
    a: { device: leaf-rail3, port: Ethernet18, rack: NET-01 }
    b: { device: spine1, port: Ethernet14, rack: NET-01 }
    status: planned
  - label: L3S1-U3
    class: fabric
    media: dac-400g
    length_m: 1.84
    speed_gbps: 400
    bundle: T-spine1
    a: { device: leaf-rail3, port: Ethernet19, rack: NET-01 }
    b: { device: spine1, port: Ethernet15, rack: NET-01 }
    status: planned
  - label: L3S1-U4
    class: fabric
    media: dac-400g
    length_m: 1.84
    speed_gbps: 400
    bundle: T-spine1
    a: { device: leaf-rail3, port: Ethernet20, rack: NET-01 }
    b: { device: spine1, port: Ethernet16, rack: NET-01 }
    status: planned
  - label: L3S2-U5
    class: fabric
    media: dac-400g
    length_m: 1.76
    speed_gbps: 400
    bundle: T-spine2
    a: { device: leaf-rail3, port: Ethernet21, rack: NET-01 }
    b: { device: spine2, port: Ethernet13, rack: NET-01 }
    status: planned
  - label: L3S2-U6
    class: fabric
    media: dac-400g
    length_m: 1.76
    speed_gbps: 400
    bundle: T-spine2
    a: { device: leaf-rail3, port: Ethernet22, rack: NET-01 }
    b: { device: spine2, port: Ethernet14, rack: NET-01 }
    status: planned
  - label: L3S2-U7
    class: fabric
    media: dac-400g
    length_m: 1.76
    speed_gbps: 400
    bundle: T-spine2
    a: { device: leaf-rail3, port: Ethernet23, rack: NET-01 }
    b: { device: spine2, port: Ethernet15, rack: NET-01 }
    status: planned
  - label: L3S2-U8
    class: fabric
    media: dac-400g
    length_m: 1.76
    speed_gbps: 400
    bundle: T-spine2
    a: { device: leaf-rail3, port: Ethernet24, rack: NET-01 }
    b: { device: spine2, port: Ethernet16, rack: NET-01 }
    status: planned
  - label: L3S3-U9
    class: fabric
    media: dac-400g
    length_m: 1.67
    speed_gbps: 400
    bundle: T-spine3
    a: { device: leaf-rail3, port: Ethernet25, rack: NET-01 }
    b: { device: spine3, port: Ethernet13, rack: NET-01 }
    status: planned
  - label: L3S3-U10
    class: fabric
    media: dac-400g
    length_m: 1.67
    speed_gbps: 400
    bundle: T-spine3
    a: { device: leaf-rail3, port: Ethernet26, rack: NET-01 }
    b: { device: spine3, port: Ethernet14, rack: NET-01 }
    status: planned
  - label: L3S3-U11
    class: fabric
    media: dac-400g
    length_m: 1.67
    speed_gbps: 400
    bundle: T-spine3
    a: { device: leaf-rail3, port: Ethernet27, rack: NET-01 }
    b: { device: spine3, port: Ethernet15, rack: NET-01 }
    status: planned
  - label: L3S3-U12
    class: fabric
    media: dac-400g
    length_m: 1.67
    speed_gbps: 400
    bundle: T-spine3
    a: { device: leaf-rail3, port: Ethernet28, rack: NET-01 }
    b: { device: spine3, port: Ethernet16, rack: NET-01 }
    status: planned
  - label: L3S4-U13
    class: fabric
    media: dac-400g
    length_m: 1.58
    speed_gbps: 400
    bundle: T-spine4
    a: { device: leaf-rail3, port: Ethernet29, rack: NET-01 }
    b: { device: spine4, port: Ethernet13, rack: NET-01 }
    status: planned
  - label: L3S4-U14
    class: fabric
    media: dac-400g
    length_m: 1.58
    speed_gbps: 400
    bundle: T-spine4
    a: { device: leaf-rail3, port: Ethernet30, rack: NET-01 }
    b: { device: spine4, port: Ethernet14, rack: NET-01 }
    status: planned
  - label: L3S4-U15
    class: fabric
    media: dac-400g
    length_m: 1.58
    speed_gbps: 400
    bundle: T-spine4
    a: { device: leaf-rail3, port: Ethernet31, rack: NET-01 }
    b: { device: spine4, port: Ethernet15, rack: NET-01 }
    status: planned
  - label: L3S4-U16
    class: fabric
    media: dac-400g
    length_m: 1.58
    speed_gbps: 400
    bundle: T-spine4
    a: { device: leaf-rail3, port: Ethernet32, rack: NET-01 }
    b: { device: spine4, port: Ethernet16, rack: NET-01 }
    status: planned
  - label: L4S1-U1
    class: fabric
    media: dac-400g
    length_m: 1.89
    speed_gbps: 400
    bundle: T-spine1
    a: { device: leaf-rail4, port: Ethernet17, rack: NET-01 }
    b: { device: spine1, port: Ethernet17, rack: NET-01 }
    status: planned
  - label: L4S1-U2
    class: fabric
    media: dac-400g
    length_m: 1.89
    speed_gbps: 400
    bundle: T-spine1
    a: { device: leaf-rail4, port: Ethernet18, rack: NET-01 }
    b: { device: spine1, port: Ethernet18, rack: NET-01 }
    status: planned
  - label: L4S1-U3
    class: fabric
    media: dac-400g
    length_m: 1.89
    speed_gbps: 400
    bundle: T-spine1
    a: { device: leaf-rail4, port: Ethernet19, rack: NET-01 }
    b: { device: spine1, port: Ethernet19, rack: NET-01 }
    status: planned
  - label: L4S1-U4
    class: fabric
    media: dac-400g
    length_m: 1.89
    speed_gbps: 400
    bundle: T-spine1
    a: { device: leaf-rail4, port: Ethernet20, rack: NET-01 }
    b: { device: spine1, port: Ethernet20, rack: NET-01 }
    status: planned
  - label: L4S2-U5
    class: fabric
    media: dac-400g
    length_m: 1.8
    speed_gbps: 400
    bundle: T-spine2
    a: { device: leaf-rail4, port: Ethernet21, rack: NET-01 }
    b: { device: spine2, port: Ethernet17, rack: NET-01 }
    status: planned
  - label: L4S2-U6
    class: fabric
    media: dac-400g
    length_m: 1.8
    speed_gbps: 400
    bundle: T-spine2
    a: { device: leaf-rail4, port: Ethernet22, rack: NET-01 }
    b: { device: spine2, port: Ethernet18, rack: NET-01 }
    status: planned
  - label: L4S2-U7
    class: fabric
    media: dac-400g
    length_m: 1.8
    speed_gbps: 400
    bundle: T-spine2
    a: { device: leaf-rail4, port: Ethernet23, rack: NET-01 }
    b: { device: spine2, port: Ethernet19, rack: NET-01 }
    status: planned
  - label: L4S2-U8
    class: fabric
    media: dac-400g
    length_m: 1.8
    speed_gbps: 400
    bundle: T-spine2
    a: { device: leaf-rail4, port: Ethernet24, rack: NET-01 }
    b: { device: spine2, port: Ethernet20, rack: NET-01 }
    status: planned
  - label: L4S3-U9
    class: fabric
    media: dac-400g
    length_m: 1.71
    speed_gbps: 400
    bundle: T-spine3
    a: { device: leaf-rail4, port: Ethernet25, rack: NET-01 }
    b: { device: spine3, port: Ethernet17, rack: NET-01 }
    status: planned
  - label: L4S3-U10
    class: fabric
    media: dac-400g
    length_m: 1.71
    speed_gbps: 400
    bundle: T-spine3
    a: { device: leaf-rail4, port: Ethernet26, rack: NET-01 }
    b: { device: spine3, port: Ethernet18, rack: NET-01 }
    status: planned
  - label: L4S3-U11
    class: fabric
    media: dac-400g
    length_m: 1.71
    speed_gbps: 400
    bundle: T-spine3
    a: { device: leaf-rail4, port: Ethernet27, rack: NET-01 }
    b: { device: spine3, port: Ethernet19, rack: NET-01 }
    status: planned
  - label: L4S3-U12
    class: fabric
    media: dac-400g
    length_m: 1.71
    speed_gbps: 400
    bundle: T-spine3
    a: { device: leaf-rail4, port: Ethernet28, rack: NET-01 }
    b: { device: spine3, port: Ethernet20, rack: NET-01 }
    status: planned
  - label: L4S4-U13
    class: fabric
    media: dac-400g
    length_m: 1.62
    speed_gbps: 400
    bundle: T-spine4
    a: { device: leaf-rail4, port: Ethernet29, rack: NET-01 }
    b: { device: spine4, port: Ethernet17, rack: NET-01 }
    status: planned
  - label: L4S4-U14
    class: fabric
    media: dac-400g
    length_m: 1.62
    speed_gbps: 400
    bundle: T-spine4
    a: { device: leaf-rail4, port: Ethernet30, rack: NET-01 }
    b: { device: spine4, port: Ethernet18, rack: NET-01 }
    status: planned
  - label: L4S4-U15
    class: fabric
    media: dac-400g
    length_m: 1.62
    speed_gbps: 400
    bundle: T-spine4
    a: { device: leaf-rail4, port: Ethernet31, rack: NET-01 }
    b: { device: spine4, port: Ethernet19, rack: NET-01 }
    status: planned
  - label: L4S4-U16
    class: fabric
    media: dac-400g
    length_m: 1.62
    speed_gbps: 400
    bundle: T-spine4
    a: { device: leaf-rail4, port: Ethernet32, rack: NET-01 }
    b: { device: spine4, port: Ethernet20, rack: NET-01 }
    status: planned
  - label: L5S1-U1
    class: fabric
    media: dac-400g
    length_m: 1.93
    speed_gbps: 400
    bundle: T-spine1
    a: { device: leaf-rail5, port: Ethernet17, rack: NET-01 }
    b: { device: spine1, port: Ethernet21, rack: NET-01 }
    status: planned
  - label: L5S1-U2
    class: fabric
    media: dac-400g
    length_m: 1.93
    speed_gbps: 400
    bundle: T-spine1
    a: { device: leaf-rail5, port: Ethernet18, rack: NET-01 }
    b: { device: spine1, port: Ethernet22, rack: NET-01 }
    status: planned
  - label: L5S1-U3
    class: fabric
    media: dac-400g
    length_m: 1.93
    speed_gbps: 400
    bundle: T-spine1
    a: { device: leaf-rail5, port: Ethernet19, rack: NET-01 }
    b: { device: spine1, port: Ethernet23, rack: NET-01 }
    status: planned
  - label: L5S1-U4
    class: fabric
    media: dac-400g
    length_m: 1.93
    speed_gbps: 400
    bundle: T-spine1
    a: { device: leaf-rail5, port: Ethernet20, rack: NET-01 }
    b: { device: spine1, port: Ethernet24, rack: NET-01 }
    status: planned
  - label: L5S2-U5
    class: fabric
    media: dac-400g
    length_m: 1.84
    speed_gbps: 400
    bundle: T-spine2
    a: { device: leaf-rail5, port: Ethernet21, rack: NET-01 }
    b: { device: spine2, port: Ethernet21, rack: NET-01 }
    status: planned
  - label: L5S2-U6
    class: fabric
    media: dac-400g
    length_m: 1.84
    speed_gbps: 400
    bundle: T-spine2
    a: { device: leaf-rail5, port: Ethernet22, rack: NET-01 }
    b: { device: spine2, port: Ethernet22, rack: NET-01 }
    status: planned
  - label: L5S2-U7
    class: fabric
    media: dac-400g
    length_m: 1.84
    speed_gbps: 400
    bundle: T-spine2
    a: { device: leaf-rail5, port: Ethernet23, rack: NET-01 }
    b: { device: spine2, port: Ethernet23, rack: NET-01 }
    status: planned
  - label: L5S2-U8
    class: fabric
    media: dac-400g
    length_m: 1.84
    speed_gbps: 400
    bundle: T-spine2
    a: { device: leaf-rail5, port: Ethernet24, rack: NET-01 }
    b: { device: spine2, port: Ethernet24, rack: NET-01 }
    status: planned
  - label: L5S3-U9
    class: fabric
    media: dac-400g
    length_m: 1.76
    speed_gbps: 400
    bundle: T-spine3
    a: { device: leaf-rail5, port: Ethernet25, rack: NET-01 }
    b: { device: spine3, port: Ethernet21, rack: NET-01 }
    status: planned
  - label: L5S3-U10
    class: fabric
    media: dac-400g
    length_m: 1.76
    speed_gbps: 400
    bundle: T-spine3
    a: { device: leaf-rail5, port: Ethernet26, rack: NET-01 }
    b: { device: spine3, port: Ethernet22, rack: NET-01 }
    status: planned
  - label: L5S3-U11
    class: fabric
    media: dac-400g
    length_m: 1.76
    speed_gbps: 400
    bundle: T-spine3
    a: { device: leaf-rail5, port: Ethernet27, rack: NET-01 }
    b: { device: spine3, port: Ethernet23, rack: NET-01 }
    status: planned
  - label: L5S3-U12
    class: fabric
    media: dac-400g
    length_m: 1.76
    speed_gbps: 400
    bundle: T-spine3
    a: { device: leaf-rail5, port: Ethernet28, rack: NET-01 }
    b: { device: spine3, port: Ethernet24, rack: NET-01 }
    status: planned
  - label: L5S4-U13
    class: fabric
    media: dac-400g
    length_m: 1.67
    speed_gbps: 400
    bundle: T-spine4
    a: { device: leaf-rail5, port: Ethernet29, rack: NET-01 }
    b: { device: spine4, port: Ethernet21, rack: NET-01 }
    status: planned
  - label: L5S4-U14
    class: fabric
    media: dac-400g
    length_m: 1.67
    speed_gbps: 400
    bundle: T-spine4
    a: { device: leaf-rail5, port: Ethernet30, rack: NET-01 }
    b: { device: spine4, port: Ethernet22, rack: NET-01 }
    status: planned
  - label: L5S4-U15
    class: fabric
    media: dac-400g
    length_m: 1.67
    speed_gbps: 400
    bundle: T-spine4
    a: { device: leaf-rail5, port: Ethernet31, rack: NET-01 }
    b: { device: spine4, port: Ethernet23, rack: NET-01 }
    status: planned
  - label: L5S4-U16
    class: fabric
    media: dac-400g
    length_m: 1.67
    speed_gbps: 400
    bundle: T-spine4
    a: { device: leaf-rail5, port: Ethernet32, rack: NET-01 }
    b: { device: spine4, port: Ethernet24, rack: NET-01 }
    status: planned
  - label: L6S1-U1
    class: fabric
    media: dac-400g
    length_m: 1.98
    speed_gbps: 400
    bundle: T-spine1
    a: { device: leaf-rail6, port: Ethernet17, rack: NET-01 }
    b: { device: spine1, port: Ethernet25, rack: NET-01 }
    status: planned
  - label: L6S1-U2
    class: fabric
    media: dac-400g
    length_m: 1.98
    speed_gbps: 400
    bundle: T-spine1
    a: { device: leaf-rail6, port: Ethernet18, rack: NET-01 }
    b: { device: spine1, port: Ethernet26, rack: NET-01 }
    status: planned
  - label: L6S1-U3
    class: fabric
    media: dac-400g
    length_m: 1.98
    speed_gbps: 400
    bundle: T-spine1
    a: { device: leaf-rail6, port: Ethernet19, rack: NET-01 }
    b: { device: spine1, port: Ethernet27, rack: NET-01 }
    status: planned
  - label: L6S1-U4
    class: fabric
    media: dac-400g
    length_m: 1.98
    speed_gbps: 400
    bundle: T-spine1
    a: { device: leaf-rail6, port: Ethernet20, rack: NET-01 }
    b: { device: spine1, port: Ethernet28, rack: NET-01 }
    status: planned
  - label: L6S2-U5
    class: fabric
    media: dac-400g
    length_m: 1.89
    speed_gbps: 400
    bundle: T-spine2
    a: { device: leaf-rail6, port: Ethernet21, rack: NET-01 }
    b: { device: spine2, port: Ethernet25, rack: NET-01 }
    status: planned
  - label: L6S2-U6
    class: fabric
    media: dac-400g
    length_m: 1.89
    speed_gbps: 400
    bundle: T-spine2
    a: { device: leaf-rail6, port: Ethernet22, rack: NET-01 }
    b: { device: spine2, port: Ethernet26, rack: NET-01 }
    status: planned
  - label: L6S2-U7
    class: fabric
    media: dac-400g
    length_m: 1.89
    speed_gbps: 400
    bundle: T-spine2
    a: { device: leaf-rail6, port: Ethernet23, rack: NET-01 }
    b: { device: spine2, port: Ethernet27, rack: NET-01 }
    status: planned
  - label: L6S2-U8
    class: fabric
    media: dac-400g
    length_m: 1.89
    speed_gbps: 400
    bundle: T-spine2
    a: { device: leaf-rail6, port: Ethernet24, rack: NET-01 }
    b: { device: spine2, port: Ethernet28, rack: NET-01 }
    status: planned
  - label: L6S3-U9
    class: fabric
    media: dac-400g
    length_m: 1.8
    speed_gbps: 400
    bundle: T-spine3
    a: { device: leaf-rail6, port: Ethernet25, rack: NET-01 }
    b: { device: spine3, port: Ethernet25, rack: NET-01 }
    status: planned
  - label: L6S3-U10
    class: fabric
    media: dac-400g
    length_m: 1.8
    speed_gbps: 400
    bundle: T-spine3
    a: { device: leaf-rail6, port: Ethernet26, rack: NET-01 }
    b: { device: spine3, port: Ethernet26, rack: NET-01 }
    status: planned
  - label: L6S3-U11
    class: fabric
    media: dac-400g
    length_m: 1.8
    speed_gbps: 400
    bundle: T-spine3
    a: { device: leaf-rail6, port: Ethernet27, rack: NET-01 }
    b: { device: spine3, port: Ethernet27, rack: NET-01 }
    status: planned
  - label: L6S3-U12
    class: fabric
    media: dac-400g
    length_m: 1.8
    speed_gbps: 400
    bundle: T-spine3
    a: { device: leaf-rail6, port: Ethernet28, rack: NET-01 }
    b: { device: spine3, port: Ethernet28, rack: NET-01 }
    status: planned
  - label: L6S4-U13
    class: fabric
    media: dac-400g
    length_m: 1.71
    speed_gbps: 400
    bundle: T-spine4
    a: { device: leaf-rail6, port: Ethernet29, rack: NET-01 }
    b: { device: spine4, port: Ethernet25, rack: NET-01 }
    status: planned
  - label: L6S4-U14
    class: fabric
    media: dac-400g
    length_m: 1.71
    speed_gbps: 400
    bundle: T-spine4
    a: { device: leaf-rail6, port: Ethernet30, rack: NET-01 }
    b: { device: spine4, port: Ethernet26, rack: NET-01 }
    status: planned
  - label: L6S4-U15
    class: fabric
    media: dac-400g
    length_m: 1.71
    speed_gbps: 400
    bundle: T-spine4
    a: { device: leaf-rail6, port: Ethernet31, rack: NET-01 }
    b: { device: spine4, port: Ethernet27, rack: NET-01 }
    status: planned
  - label: L6S4-U16
    class: fabric
    media: dac-400g
    length_m: 1.71
    speed_gbps: 400
    bundle: T-spine4
    a: { device: leaf-rail6, port: Ethernet32, rack: NET-01 }
    b: { device: spine4, port: Ethernet28, rack: NET-01 }
    status: planned
  - label: L7S1-U1
    class: fabric
    media: dac-400g
    length_m: 2.02
    speed_gbps: 400
    bundle: T-spine1
    a: { device: leaf-rail7, port: Ethernet17, rack: NET-01 }
    b: { device: spine1, port: Ethernet29, rack: NET-01 }
    status: planned
  - label: L7S1-U2
    class: fabric
    media: dac-400g
    length_m: 2.02
    speed_gbps: 400
    bundle: T-spine1
    a: { device: leaf-rail7, port: Ethernet18, rack: NET-01 }
    b: { device: spine1, port: Ethernet30, rack: NET-01 }
    status: planned
  - label: L7S1-U3
    class: fabric
    media: dac-400g
    length_m: 2.02
    speed_gbps: 400
    bundle: T-spine1
    a: { device: leaf-rail7, port: Ethernet19, rack: NET-01 }
    b: { device: spine1, port: Ethernet31, rack: NET-01 }
    status: planned
  - label: L7S1-U4
    class: fabric
    media: dac-400g
    length_m: 2.02
    speed_gbps: 400
    bundle: T-spine1
    a: { device: leaf-rail7, port: Ethernet20, rack: NET-01 }
    b: { device: spine1, port: Ethernet32, rack: NET-01 }
    status: planned
  - label: L7S2-U5
    class: fabric
    media: dac-400g
    length_m: 1.93
    speed_gbps: 400
    bundle: T-spine2
    a: { device: leaf-rail7, port: Ethernet21, rack: NET-01 }
    b: { device: spine2, port: Ethernet29, rack: NET-01 }
    status: planned
  - label: L7S2-U6
    class: fabric
    media: dac-400g
    length_m: 1.93
    speed_gbps: 400
    bundle: T-spine2
    a: { device: leaf-rail7, port: Ethernet22, rack: NET-01 }
    b: { device: spine2, port: Ethernet30, rack: NET-01 }
    status: planned
  - label: L7S2-U7
    class: fabric
    media: dac-400g
    length_m: 1.93
    speed_gbps: 400
    bundle: T-spine2
    a: { device: leaf-rail7, port: Ethernet23, rack: NET-01 }
    b: { device: spine2, port: Ethernet31, rack: NET-01 }
    status: planned
  - label: L7S2-U8
    class: fabric
    media: dac-400g
    length_m: 1.93
    speed_gbps: 400
    bundle: T-spine2
    a: { device: leaf-rail7, port: Ethernet24, rack: NET-01 }
    b: { device: spine2, port: Ethernet32, rack: NET-01 }
    status: planned
  - label: L7S3-U9
    class: fabric
    media: dac-400g
    length_m: 1.84
    speed_gbps: 400
    bundle: T-spine3
    a: { device: leaf-rail7, port: Ethernet25, rack: NET-01 }
    b: { device: spine3, port: Ethernet29, rack: NET-01 }
    status: planned
  - label: L7S3-U10
    class: fabric
    media: dac-400g
    length_m: 1.84
    speed_gbps: 400
    bundle: T-spine3
    a: { device: leaf-rail7, port: Ethernet26, rack: NET-01 }
    b: { device: spine3, port: Ethernet30, rack: NET-01 }
    status: planned
  - label: L7S3-U11
    class: fabric
    media: dac-400g
    length_m: 1.84
    speed_gbps: 400
    bundle: T-spine3
    a: { device: leaf-rail7, port: Ethernet27, rack: NET-01 }
    b: { device: spine3, port: Ethernet31, rack: NET-01 }
    status: planned
  - label: L7S3-U12
    class: fabric
    media: dac-400g
    length_m: 1.84
    speed_gbps: 400
    bundle: T-spine3
    a: { device: leaf-rail7, port: Ethernet28, rack: NET-01 }
    b: { device: spine3, port: Ethernet32, rack: NET-01 }
    status: planned
  - label: L7S4-U13
    class: fabric
    media: dac-400g
    length_m: 1.76
    speed_gbps: 400
    bundle: T-spine4
    a: { device: leaf-rail7, port: Ethernet29, rack: NET-01 }
    b: { device: spine4, port: Ethernet29, rack: NET-01 }
    status: planned
  - label: L7S4-U14
    class: fabric
    media: dac-400g
    length_m: 1.76
    speed_gbps: 400
    bundle: T-spine4
    a: { device: leaf-rail7, port: Ethernet30, rack: NET-01 }
    b: { device: spine4, port: Ethernet30, rack: NET-01 }
    status: planned
  - label: L7S4-U15
    class: fabric
    media: dac-400g
    length_m: 1.76
    speed_gbps: 400
    bundle: T-spine4
    a: { device: leaf-rail7, port: Ethernet31, rack: NET-01 }
    b: { device: spine4, port: Ethernet31, rack: NET-01 }
    status: planned
  - label: L7S4-U16
    class: fabric
    media: dac-400g
    length_m: 1.76
    speed_gbps: 400
    bundle: T-spine4
    a: { device: leaf-rail7, port: Ethernet32, rack: NET-01 }
    b: { device: spine4, port: Ethernet32, rack: NET-01 }
    status: planned
  - label: Lu1S1-U1
    class: fabric
    media: dac-400g
    length_m: 2.07
    speed_gbps: 400
    bundle: T-spine1
    a: { device: leaf-util1, port: Ethernet17, rack: NET-01 }
    b: { device: spine1, port: Ethernet33, rack: NET-01 }
    status: planned
  - label: Lu1S1-U2
    class: fabric
    media: dac-400g
    length_m: 2.07
    speed_gbps: 400
    bundle: T-spine1
    a: { device: leaf-util1, port: Ethernet18, rack: NET-01 }
    b: { device: spine1, port: Ethernet34, rack: NET-01 }
    status: planned
  - label: Lu1S1-U3
    class: fabric
    media: dac-400g
    length_m: 2.07
    speed_gbps: 400
    bundle: T-spine1
    a: { device: leaf-util1, port: Ethernet19, rack: NET-01 }
    b: { device: spine1, port: Ethernet35, rack: NET-01 }
    status: planned
  - label: Lu1S1-U4
    class: fabric
    media: dac-400g
    length_m: 2.07
    speed_gbps: 400
    bundle: T-spine1
    a: { device: leaf-util1, port: Ethernet20, rack: NET-01 }
    b: { device: spine1, port: Ethernet36, rack: NET-01 }
    status: planned
  - label: Lu1S2-U5
    class: fabric
    media: dac-400g
    length_m: 1.98
    speed_gbps: 400
    bundle: T-spine2
    a: { device: leaf-util1, port: Ethernet21, rack: NET-01 }
    b: { device: spine2, port: Ethernet33, rack: NET-01 }
    status: planned
  - label: Lu1S2-U6
    class: fabric
    media: dac-400g
    length_m: 1.98
    speed_gbps: 400
    bundle: T-spine2
    a: { device: leaf-util1, port: Ethernet22, rack: NET-01 }
    b: { device: spine2, port: Ethernet34, rack: NET-01 }
    status: planned
  - label: Lu1S2-U7
    class: fabric
    media: dac-400g
    length_m: 1.98
    speed_gbps: 400
    bundle: T-spine2
    a: { device: leaf-util1, port: Ethernet23, rack: NET-01 }
    b: { device: spine2, port: Ethernet35, rack: NET-01 }
    status: planned
  - label: Lu1S2-U8
    class: fabric
    media: dac-400g
    length_m: 1.98
    speed_gbps: 400
    bundle: T-spine2
    a: { device: leaf-util1, port: Ethernet24, rack: NET-01 }
    b: { device: spine2, port: Ethernet36, rack: NET-01 }
    status: planned
  - label: Lu1S3-U9
    class: fabric
    media: dac-400g
    length_m: 1.89
    speed_gbps: 400
    bundle: T-spine3
    a: { device: leaf-util1, port: Ethernet25, rack: NET-01 }
    b: { device: spine3, port: Ethernet33, rack: NET-01 }
    status: planned
  - label: Lu1S3-U10
    class: fabric
    media: dac-400g
    length_m: 1.89
    speed_gbps: 400
    bundle: T-spine3
    a: { device: leaf-util1, port: Ethernet26, rack: NET-01 }
    b: { device: spine3, port: Ethernet34, rack: NET-01 }
    status: planned
  - label: Lu1S3-U11
    class: fabric
    media: dac-400g
    length_m: 1.89
    speed_gbps: 400
    bundle: T-spine3
    a: { device: leaf-util1, port: Ethernet27, rack: NET-01 }
    b: { device: spine3, port: Ethernet35, rack: NET-01 }
    status: planned
  - label: Lu1S3-U12
    class: fabric
    media: dac-400g
    length_m: 1.89
    speed_gbps: 400
    bundle: T-spine3
    a: { device: leaf-util1, port: Ethernet28, rack: NET-01 }
    b: { device: spine3, port: Ethernet36, rack: NET-01 }
    status: planned
  - label: Lu1S4-U13
    class: fabric
    media: dac-400g
    length_m: 1.8
    speed_gbps: 400
    bundle: T-spine4
    a: { device: leaf-util1, port: Ethernet29, rack: NET-01 }
    b: { device: spine4, port: Ethernet33, rack: NET-01 }
    status: planned
  - label: Lu1S4-U14
    class: fabric
    media: dac-400g
    length_m: 1.8
    speed_gbps: 400
    bundle: T-spine4
    a: { device: leaf-util1, port: Ethernet30, rack: NET-01 }
    b: { device: spine4, port: Ethernet34, rack: NET-01 }
    status: planned
  - label: Lu1S4-U15
    class: fabric
    media: dac-400g
    length_m: 1.8
    speed_gbps: 400
    bundle: T-spine4
    a: { device: leaf-util1, port: Ethernet31, rack: NET-01 }
    b: { device: spine4, port: Ethernet35, rack: NET-01 }
    status: planned
  - label: Lu1S4-U16
    class: fabric
    media: dac-400g
    length_m: 1.8
    speed_gbps: 400
    bundle: T-spine4
    a: { device: leaf-util1, port: Ethernet32, rack: NET-01 }
    b: { device: spine4, port: Ethernet36, rack: NET-01 }
    status: planned
  - label: Lu2S1-U1
    class: fabric
    media: dac-400g
    length_m: 2.11
    speed_gbps: 400
    bundle: T-spine1
    a: { device: leaf-util2, port: Ethernet17, rack: NET-01 }
    b: { device: spine1, port: Ethernet37, rack: NET-01 }
    status: planned
  - label: Lu2S1-U2
    class: fabric
    media: dac-400g
    length_m: 2.11
    speed_gbps: 400
    bundle: T-spine1
    a: { device: leaf-util2, port: Ethernet18, rack: NET-01 }
    b: { device: spine1, port: Ethernet38, rack: NET-01 }
    status: planned
  - label: Lu2S1-U3
    class: fabric
    media: dac-400g
    length_m: 2.11
    speed_gbps: 400
    bundle: T-spine1
    a: { device: leaf-util2, port: Ethernet19, rack: NET-01 }
    b: { device: spine1, port: Ethernet39, rack: NET-01 }
    status: planned
  - label: Lu2S1-U4
    class: fabric
    media: dac-400g
    length_m: 2.11
    speed_gbps: 400
    bundle: T-spine1
    a: { device: leaf-util2, port: Ethernet20, rack: NET-01 }
    b: { device: spine1, port: Ethernet40, rack: NET-01 }
    status: planned
  - label: Lu2S2-U5
    class: fabric
    media: dac-400g
    length_m: 2.02
    speed_gbps: 400
    bundle: T-spine2
    a: { device: leaf-util2, port: Ethernet21, rack: NET-01 }
    b: { device: spine2, port: Ethernet37, rack: NET-01 }
    status: planned
  - label: Lu2S2-U6
    class: fabric
    media: dac-400g
    length_m: 2.02
    speed_gbps: 400
    bundle: T-spine2
    a: { device: leaf-util2, port: Ethernet22, rack: NET-01 }
    b: { device: spine2, port: Ethernet38, rack: NET-01 }
    status: planned
  - label: Lu2S2-U7
    class: fabric
    media: dac-400g
    length_m: 2.02
    speed_gbps: 400
    bundle: T-spine2
    a: { device: leaf-util2, port: Ethernet23, rack: NET-01 }
    b: { device: spine2, port: Ethernet39, rack: NET-01 }
    status: planned
  - label: Lu2S2-U8
    class: fabric
    media: dac-400g
    length_m: 2.02
    speed_gbps: 400
    bundle: T-spine2
    a: { device: leaf-util2, port: Ethernet24, rack: NET-01 }
    b: { device: spine2, port: Ethernet40, rack: NET-01 }
    status: planned
  - label: Lu2S3-U9
    class: fabric
    media: dac-400g
    length_m: 1.93
    speed_gbps: 400
    bundle: T-spine3
    a: { device: leaf-util2, port: Ethernet25, rack: NET-01 }
    b: { device: spine3, port: Ethernet37, rack: NET-01 }
    status: planned
  - label: Lu2S3-U10
    class: fabric
    media: dac-400g
    length_m: 1.93
    speed_gbps: 400
    bundle: T-spine3
    a: { device: leaf-util2, port: Ethernet26, rack: NET-01 }
    b: { device: spine3, port: Ethernet38, rack: NET-01 }
    status: planned
  - label: Lu2S3-U11
    class: fabric
    media: dac-400g
    length_m: 1.93
    speed_gbps: 400
    bundle: T-spine3
    a: { device: leaf-util2, port: Ethernet27, rack: NET-01 }
    b: { device: spine3, port: Ethernet39, rack: NET-01 }
    status: planned
  - label: Lu2S3-U12
    class: fabric
    media: dac-400g
    length_m: 1.93
    speed_gbps: 400
    bundle: T-spine3
    a: { device: leaf-util2, port: Ethernet28, rack: NET-01 }
    b: { device: spine3, port: Ethernet40, rack: NET-01 }
    status: planned
  - label: Lu2S4-U13
    class: fabric
    media: dac-400g
    length_m: 1.84
    speed_gbps: 400
    bundle: T-spine4
    a: { device: leaf-util2, port: Ethernet29, rack: NET-01 }
    b: { device: spine4, port: Ethernet37, rack: NET-01 }
    status: planned
  - label: Lu2S4-U14
    class: fabric
    media: dac-400g
    length_m: 1.84
    speed_gbps: 400
    bundle: T-spine4
    a: { device: leaf-util2, port: Ethernet30, rack: NET-01 }
    b: { device: spine4, port: Ethernet38, rack: NET-01 }
    status: planned
  - label: Lu2S4-U15
    class: fabric
    media: dac-400g
    length_m: 1.84
    speed_gbps: 400
    bundle: T-spine4
    a: { device: leaf-util2, port: Ethernet31, rack: NET-01 }
    b: { device: spine4, port: Ethernet39, rack: NET-01 }
    status: planned
  - label: Lu2S4-U16
    class: fabric
    media: dac-400g
    length_m: 1.84
    speed_gbps: 400
    bundle: T-spine4
    a: { device: leaf-util2, port: Ethernet32, rack: NET-01 }
    b: { device: spine4, port: Ethernet40, rack: NET-01 }
    status: planned
  - label: OOB-worker008
    class: oob
    media: cat6a
    length_m: 2.42
    speed_gbps: 1
    bundle: null
    in_rack: true
    a: { device: worker008, port: bmc, rack: GPU-01 }
    b: { device: oob-gpu-01, port: Ethernet1, rack: GPU-01 }
    status: planned
  - label: MGMT-worker008
    class: mgmt
    media: cat6a
    length_m: 2.42
    speed_gbps: 1
    bundle: null
    in_rack: true
    a: { device: worker008, port: mgmt0, rack: GPU-01 }
    b: { device: oob-gpu-01, port: Ethernet2, rack: GPU-01 }
    status: planned
  - label: OOB-worker007
    class: oob
    media: cat6a
    length_m: 2.6
    speed_gbps: 1
    bundle: null
    in_rack: true
    a: { device: worker007, port: bmc, rack: GPU-01 }
    b: { device: oob-gpu-01, port: Ethernet3, rack: GPU-01 }
    status: planned
  - label: MGMT-worker007
    class: mgmt
    media: cat6a
    length_m: 2.6
    speed_gbps: 1
    bundle: null
    in_rack: true
    a: { device: worker007, port: mgmt0, rack: GPU-01 }
    b: { device: oob-gpu-01, port: Ethernet4, rack: GPU-01 }
    status: planned
  - label: OOB-worker006
    class: oob
    media: cat6a
    length_m: 2.78
    speed_gbps: 1
    bundle: null
    in_rack: true
    a: { device: worker006, port: bmc, rack: GPU-01 }
    b: { device: oob-gpu-01, port: Ethernet5, rack: GPU-01 }
    status: planned
  - label: MGMT-worker006
    class: mgmt
    media: cat6a
    length_m: 2.78
    speed_gbps: 1
    bundle: null
    in_rack: true
    a: { device: worker006, port: mgmt0, rack: GPU-01 }
    b: { device: oob-gpu-01, port: Ethernet6, rack: GPU-01 }
    status: planned
  - label: OOB-worker005
    class: oob
    media: cat6a
    length_m: 2.96
    speed_gbps: 1
    bundle: null
    in_rack: true
    a: { device: worker005, port: bmc, rack: GPU-01 }
    b: { device: oob-gpu-01, port: Ethernet7, rack: GPU-01 }
    status: planned
  - label: MGMT-worker005
    class: mgmt
    media: cat6a
    length_m: 2.96
    speed_gbps: 1
    bundle: null
    in_rack: true
    a: { device: worker005, port: mgmt0, rack: GPU-01 }
    b: { device: oob-gpu-01, port: Ethernet8, rack: GPU-01 }
    status: planned
  - label: OOB-worker004
    class: oob
    media: cat6a
    length_m: 3.13
    speed_gbps: 1
    bundle: null
    in_rack: true
    a: { device: worker004, port: bmc, rack: GPU-01 }
    b: { device: oob-gpu-01, port: Ethernet9, rack: GPU-01 }
    status: planned
  - label: MGMT-worker004
    class: mgmt
    media: cat6a
    length_m: 3.13
    speed_gbps: 1
    bundle: null
    in_rack: true
    a: { device: worker004, port: mgmt0, rack: GPU-01 }
    b: { device: oob-gpu-01, port: Ethernet10, rack: GPU-01 }
    status: planned
  - label: OOB-worker003
    class: oob
    media: cat6a
    length_m: 3.31
    speed_gbps: 1
    bundle: null
    in_rack: true
    a: { device: worker003, port: bmc, rack: GPU-01 }
    b: { device: oob-gpu-01, port: Ethernet11, rack: GPU-01 }
    status: planned
  - label: MGMT-worker003
    class: mgmt
    media: cat6a
    length_m: 3.31
    speed_gbps: 1
    bundle: null
    in_rack: true
    a: { device: worker003, port: mgmt0, rack: GPU-01 }
    b: { device: oob-gpu-01, port: Ethernet12, rack: GPU-01 }
    status: planned
  - label: OOB-worker002
    class: oob
    media: cat6a
    length_m: 3.49
    speed_gbps: 1
    bundle: null
    in_rack: true
    a: { device: worker002, port: bmc, rack: GPU-01 }
    b: { device: oob-gpu-01, port: Ethernet13, rack: GPU-01 }
    status: planned
  - label: MGMT-worker002
    class: mgmt
    media: cat6a
    length_m: 3.49
    speed_gbps: 1
    bundle: null
    in_rack: true
    a: { device: worker002, port: mgmt0, rack: GPU-01 }
    b: { device: oob-gpu-01, port: Ethernet14, rack: GPU-01 }
    status: planned
  - label: OOB-worker001
    class: oob
    media: cat6a
    length_m: 3.67
    speed_gbps: 1
    bundle: null
    in_rack: true
    a: { device: worker001, port: bmc, rack: GPU-01 }
    b: { device: oob-gpu-01, port: Ethernet15, rack: GPU-01 }
    status: planned
  - label: MGMT-worker001
    class: mgmt
    media: cat6a
    length_m: 3.67
    speed_gbps: 1
    bundle: null
    in_rack: true
    a: { device: worker001, port: mgmt0, rack: GPU-01 }
    b: { device: oob-gpu-01, port: Ethernet16, rack: GPU-01 }
    status: planned
  - label: OOB-worker016
    class: oob
    media: cat6a
    length_m: 2.42
    speed_gbps: 1
    bundle: null
    in_rack: true
    a: { device: worker016, port: bmc, rack: GPU-02 }
    b: { device: oob-gpu-02, port: Ethernet1, rack: GPU-02 }
    status: planned
  - label: MGMT-worker016
    class: mgmt
    media: cat6a
    length_m: 2.42
    speed_gbps: 1
    bundle: null
    in_rack: true
    a: { device: worker016, port: mgmt0, rack: GPU-02 }
    b: { device: oob-gpu-02, port: Ethernet2, rack: GPU-02 }
    status: planned
  - label: OOB-worker015
    class: oob
    media: cat6a
    length_m: 2.6
    speed_gbps: 1
    bundle: null
    in_rack: true
    a: { device: worker015, port: bmc, rack: GPU-02 }
    b: { device: oob-gpu-02, port: Ethernet3, rack: GPU-02 }
    status: planned
  - label: MGMT-worker015
    class: mgmt
    media: cat6a
    length_m: 2.6
    speed_gbps: 1
    bundle: null
    in_rack: true
    a: { device: worker015, port: mgmt0, rack: GPU-02 }
    b: { device: oob-gpu-02, port: Ethernet4, rack: GPU-02 }
    status: planned
  - label: OOB-worker014
    class: oob
    media: cat6a
    length_m: 2.78
    speed_gbps: 1
    bundle: null
    in_rack: true
    a: { device: worker014, port: bmc, rack: GPU-02 }
    b: { device: oob-gpu-02, port: Ethernet5, rack: GPU-02 }
    status: planned
  - label: MGMT-worker014
    class: mgmt
    media: cat6a
    length_m: 2.78
    speed_gbps: 1
    bundle: null
    in_rack: true
    a: { device: worker014, port: mgmt0, rack: GPU-02 }
    b: { device: oob-gpu-02, port: Ethernet6, rack: GPU-02 }
    status: planned
  - label: OOB-worker013
    class: oob
    media: cat6a
    length_m: 2.96
    speed_gbps: 1
    bundle: null
    in_rack: true
    a: { device: worker013, port: bmc, rack: GPU-02 }
    b: { device: oob-gpu-02, port: Ethernet7, rack: GPU-02 }
    status: planned
  - label: MGMT-worker013
    class: mgmt
    media: cat6a
    length_m: 2.96
    speed_gbps: 1
    bundle: null
    in_rack: true
    a: { device: worker013, port: mgmt0, rack: GPU-02 }
    b: { device: oob-gpu-02, port: Ethernet8, rack: GPU-02 }
    status: planned
  - label: OOB-worker012
    class: oob
    media: cat6a
    length_m: 3.13
    speed_gbps: 1
    bundle: null
    in_rack: true
    a: { device: worker012, port: bmc, rack: GPU-02 }
    b: { device: oob-gpu-02, port: Ethernet9, rack: GPU-02 }
    status: planned
  - label: MGMT-worker012
    class: mgmt
    media: cat6a
    length_m: 3.13
    speed_gbps: 1
    bundle: null
    in_rack: true
    a: { device: worker012, port: mgmt0, rack: GPU-02 }
    b: { device: oob-gpu-02, port: Ethernet10, rack: GPU-02 }
    status: planned
  - label: OOB-worker011
    class: oob
    media: cat6a
    length_m: 3.31
    speed_gbps: 1
    bundle: null
    in_rack: true
    a: { device: worker011, port: bmc, rack: GPU-02 }
    b: { device: oob-gpu-02, port: Ethernet11, rack: GPU-02 }
    status: planned
  - label: MGMT-worker011
    class: mgmt
    media: cat6a
    length_m: 3.31
    speed_gbps: 1
    bundle: null
    in_rack: true
    a: { device: worker011, port: mgmt0, rack: GPU-02 }
    b: { device: oob-gpu-02, port: Ethernet12, rack: GPU-02 }
    status: planned
  - label: OOB-worker010
    class: oob
    media: cat6a
    length_m: 3.49
    speed_gbps: 1
    bundle: null
    in_rack: true
    a: { device: worker010, port: bmc, rack: GPU-02 }
    b: { device: oob-gpu-02, port: Ethernet13, rack: GPU-02 }
    status: planned
  - label: MGMT-worker010
    class: mgmt
    media: cat6a
    length_m: 3.49
    speed_gbps: 1
    bundle: null
    in_rack: true
    a: { device: worker010, port: mgmt0, rack: GPU-02 }
    b: { device: oob-gpu-02, port: Ethernet14, rack: GPU-02 }
    status: planned
  - label: OOB-worker009
    class: oob
    media: cat6a
    length_m: 3.67
    speed_gbps: 1
    bundle: null
    in_rack: true
    a: { device: worker009, port: bmc, rack: GPU-02 }
    b: { device: oob-gpu-02, port: Ethernet15, rack: GPU-02 }
    status: planned
  - label: MGMT-worker009
    class: mgmt
    media: cat6a
    length_m: 3.67
    speed_gbps: 1
    bundle: null
    in_rack: true
    a: { device: worker009, port: mgmt0, rack: GPU-02 }
    b: { device: oob-gpu-02, port: Ethernet16, rack: GPU-02 }
    status: planned
  - label: MA1-spine1
    class: mgmt
    media: cat6a
    length_m: 1.49
    speed_gbps: 1
    bundle: null
    in_rack: true
    a: { device: spine1, port: Management1, rack: NET-01 }
    b: { device: oob-net-01, port: Ethernet1, rack: NET-01 }
    status: planned
  - label: MA1-spine2
    class: mgmt
    media: cat6a
    length_m: 1.58
    speed_gbps: 1
    bundle: null
    in_rack: true
    a: { device: spine2, port: Management1, rack: NET-01 }
    b: { device: oob-net-01, port: Ethernet2, rack: NET-01 }
    status: planned
  - label: MA1-spine3
    class: mgmt
    media: cat6a
    length_m: 1.67
    speed_gbps: 1
    bundle: null
    in_rack: true
    a: { device: spine3, port: Management1, rack: NET-01 }
    b: { device: oob-net-01, port: Ethernet3, rack: NET-01 }
    status: planned
  - label: MA1-spine4
    class: mgmt
    media: cat6a
    length_m: 1.76
    speed_gbps: 1
    bundle: null
    in_rack: true
    a: { device: spine4, port: Management1, rack: NET-01 }
    b: { device: oob-net-01, port: Ethernet4, rack: NET-01 }
    status: planned
  - label: MA1-leaf-rail0
    class: mgmt
    media: cat6a
    length_m: 1.8
    speed_gbps: 1
    bundle: null
    in_rack: true
    a: { device: leaf-rail0, port: Management1, rack: NET-01 }
    b: { device: oob-net-01, port: Ethernet5, rack: NET-01 }
    status: planned
  - label: MA1-leaf-rail1
    class: mgmt
    media: cat6a
    length_m: 1.84
    speed_gbps: 1
    bundle: null
    in_rack: true
    a: { device: leaf-rail1, port: Management1, rack: NET-01 }
    b: { device: oob-net-01, port: Ethernet6, rack: NET-01 }
    status: planned
  - label: MA1-leaf-rail2
    class: mgmt
    media: cat6a
    length_m: 1.89
    speed_gbps: 1
    bundle: null
    in_rack: true
    a: { device: leaf-rail2, port: Management1, rack: NET-01 }
    b: { device: oob-net-01, port: Ethernet7, rack: NET-01 }
    status: planned
  - label: MA1-leaf-rail3
    class: mgmt
    media: cat6a
    length_m: 1.93
    speed_gbps: 1
    bundle: null
    in_rack: true
    a: { device: leaf-rail3, port: Management1, rack: NET-01 }
    b: { device: oob-net-01, port: Ethernet8, rack: NET-01 }
    status: planned
  - label: MA1-leaf-rail4
    class: mgmt
    media: cat6a
    length_m: 1.98
    speed_gbps: 1
    bundle: null
    in_rack: true
    a: { device: leaf-rail4, port: Management1, rack: NET-01 }
    b: { device: oob-net-01, port: Ethernet9, rack: NET-01 }
    status: planned
  - label: MA1-leaf-rail5
    class: mgmt
    media: cat6a
    length_m: 2.02
    speed_gbps: 1
    bundle: null
    in_rack: true
    a: { device: leaf-rail5, port: Management1, rack: NET-01 }
    b: { device: oob-net-01, port: Ethernet10, rack: NET-01 }
    status: planned
  - label: MA1-leaf-rail6
    class: mgmt
    media: cat6a
    length_m: 2.07
    speed_gbps: 1
    bundle: null
    in_rack: true
    a: { device: leaf-rail6, port: Management1, rack: NET-01 }
    b: { device: oob-net-01, port: Ethernet11, rack: NET-01 }
    status: planned
  - label: MA1-leaf-rail7
    class: mgmt
    media: cat6a
    length_m: 2.11
    speed_gbps: 1
    bundle: null
    in_rack: true
    a: { device: leaf-rail7, port: Management1, rack: NET-01 }
    b: { device: oob-net-01, port: Ethernet12, rack: NET-01 }
    status: planned
  - label: MA1-leaf-util1
    class: mgmt
    media: cat6a
    length_m: 2.16
    speed_gbps: 1
    bundle: null
    in_rack: true
    a: { device: leaf-util1, port: Management1, rack: NET-01 }
    b: { device: oob-net-01, port: Ethernet13, rack: NET-01 }
    status: planned
  - label: MA1-leaf-util2
    class: mgmt
    media: cat6a
    length_m: 2.2
    speed_gbps: 1
    bundle: null
    in_rack: true
    a: { device: leaf-util2, port: Management1, rack: NET-01 }
    b: { device: oob-net-01, port: Ethernet14, rack: NET-01 }
    status: planned
  - label: OOB-mgmt012
    class: oob
    media: cat6a
    length_m: 3
    speed_gbps: 1
    bundle: null
    in_rack: true
    a: { device: mgmt012, port: bmc, rack: BOOT-01 }
    b: { device: oob-boot-01, port: Ethernet1, rack: BOOT-01 }
    status: planned
  - label: MGMT-mgmt012
    class: mgmt
    media: cat6a
    length_m: 3
    speed_gbps: 1
    bundle: null
    in_rack: true
    a: { device: mgmt012, port: mgmt0, rack: BOOT-01 }
    b: { device: oob-boot-01, port: Ethernet2, rack: BOOT-01 }
    status: planned
  - label: OOB-mgmt011
    class: oob
    media: cat6a
    length_m: 3.04
    speed_gbps: 1
    bundle: null
    in_rack: true
    a: { device: mgmt011, port: bmc, rack: BOOT-01 }
    b: { device: oob-boot-01, port: Ethernet3, rack: BOOT-01 }
    status: planned
  - label: MGMT-mgmt011
    class: mgmt
    media: cat6a
    length_m: 3.04
    speed_gbps: 1
    bundle: null
    in_rack: true
    a: { device: mgmt011, port: mgmt0, rack: BOOT-01 }
    b: { device: oob-boot-01, port: Ethernet4, rack: BOOT-01 }
    status: planned
  - label: OOB-mgmt010
    class: oob
    media: cat6a
    length_m: 3.09
    speed_gbps: 1
    bundle: null
    in_rack: true
    a: { device: mgmt010, port: bmc, rack: BOOT-01 }
    b: { device: oob-boot-01, port: Ethernet5, rack: BOOT-01 }
    status: planned
  - label: MGMT-mgmt010
    class: mgmt
    media: cat6a
    length_m: 3.09
    speed_gbps: 1
    bundle: null
    in_rack: true
    a: { device: mgmt010, port: mgmt0, rack: BOOT-01 }
    b: { device: oob-boot-01, port: Ethernet6, rack: BOOT-01 }
    status: planned
  - label: OOB-mgmt009
    class: oob
    media: cat6a
    length_m: 3.13
    speed_gbps: 1
    bundle: null
    in_rack: true
    a: { device: mgmt009, port: bmc, rack: BOOT-01 }
    b: { device: oob-boot-01, port: Ethernet7, rack: BOOT-01 }
    status: planned
  - label: MGMT-mgmt009
    class: mgmt
    media: cat6a
    length_m: 3.13
    speed_gbps: 1
    bundle: null
    in_rack: true
    a: { device: mgmt009, port: mgmt0, rack: BOOT-01 }
    b: { device: oob-boot-01, port: Ethernet8, rack: BOOT-01 }
    status: planned
  - label: OOB-mgmt008
    class: oob
    media: cat6a
    length_m: 3.18
    speed_gbps: 1
    bundle: null
    in_rack: true
    a: { device: mgmt008, port: bmc, rack: BOOT-01 }
    b: { device: oob-boot-01, port: Ethernet9, rack: BOOT-01 }
    status: planned
  - label: MGMT-mgmt008
    class: mgmt
    media: cat6a
    length_m: 3.18
    speed_gbps: 1
    bundle: null
    in_rack: true
    a: { device: mgmt008, port: mgmt0, rack: BOOT-01 }
    b: { device: oob-boot-01, port: Ethernet10, rack: BOOT-01 }
    status: planned
  - label: OOB-mgmt007
    class: oob
    media: cat6a
    length_m: 3.22
    speed_gbps: 1
    bundle: null
    in_rack: true
    a: { device: mgmt007, port: bmc, rack: BOOT-01 }
    b: { device: oob-boot-01, port: Ethernet11, rack: BOOT-01 }
    status: planned
  - label: MGMT-mgmt007
    class: mgmt
    media: cat6a
    length_m: 3.22
    speed_gbps: 1
    bundle: null
    in_rack: true
    a: { device: mgmt007, port: mgmt0, rack: BOOT-01 }
    b: { device: oob-boot-01, port: Ethernet12, rack: BOOT-01 }
    status: planned
  - label: OOB-mgmt006
    class: oob
    media: cat6a
    length_m: 3.27
    speed_gbps: 1
    bundle: null
    in_rack: true
    a: { device: mgmt006, port: bmc, rack: BOOT-01 }
    b: { device: oob-boot-01, port: Ethernet13, rack: BOOT-01 }
    status: planned
  - label: MGMT-mgmt006
    class: mgmt
    media: cat6a
    length_m: 3.27
    speed_gbps: 1
    bundle: null
    in_rack: true
    a: { device: mgmt006, port: mgmt0, rack: BOOT-01 }
    b: { device: oob-boot-01, port: Ethernet14, rack: BOOT-01 }
    status: planned
  - label: OOB-mgmt005
    class: oob
    media: cat6a
    length_m: 3.31
    speed_gbps: 1
    bundle: null
    in_rack: true
    a: { device: mgmt005, port: bmc, rack: BOOT-01 }
    b: { device: oob-boot-01, port: Ethernet15, rack: BOOT-01 }
    status: planned
  - label: MGMT-mgmt005
    class: mgmt
    media: cat6a
    length_m: 3.31
    speed_gbps: 1
    bundle: null
    in_rack: true
    a: { device: mgmt005, port: mgmt0, rack: BOOT-01 }
    b: { device: oob-boot-01, port: Ethernet16, rack: BOOT-01 }
    status: planned
  - label: OOB-mgmt004
    class: oob
    media: cat6a
    length_m: 3.36
    speed_gbps: 1
    bundle: null
    in_rack: true
    a: { device: mgmt004, port: bmc, rack: BOOT-01 }
    b: { device: oob-boot-01, port: Ethernet17, rack: BOOT-01 }
    status: planned
  - label: MGMT-mgmt004
    class: mgmt
    media: cat6a
    length_m: 3.36
    speed_gbps: 1
    bundle: null
    in_rack: true
    a: { device: mgmt004, port: mgmt0, rack: BOOT-01 }
    b: { device: oob-boot-01, port: Ethernet18, rack: BOOT-01 }
    status: planned
  - label: OOB-mgmt003
    class: oob
    media: cat6a
    length_m: 3.4
    speed_gbps: 1
    bundle: null
    in_rack: true
    a: { device: mgmt003, port: bmc, rack: BOOT-01 }
    b: { device: oob-boot-01, port: Ethernet19, rack: BOOT-01 }
    status: planned
  - label: MGMT-mgmt003
    class: mgmt
    media: cat6a
    length_m: 3.4
    speed_gbps: 1
    bundle: null
    in_rack: true
    a: { device: mgmt003, port: mgmt0, rack: BOOT-01 }
    b: { device: oob-boot-01, port: Ethernet20, rack: BOOT-01 }
    status: planned
  - label: OOB-mgmt002
    class: oob
    media: cat6a
    length_m: 3.44
    speed_gbps: 1
    bundle: null
    in_rack: true
    a: { device: mgmt002, port: bmc, rack: BOOT-01 }
    b: { device: oob-boot-01, port: Ethernet21, rack: BOOT-01 }
    status: planned
  - label: MGMT-mgmt002
    class: mgmt
    media: cat6a
    length_m: 3.44
    speed_gbps: 1
    bundle: null
    in_rack: true
    a: { device: mgmt002, port: mgmt0, rack: BOOT-01 }
    b: { device: oob-boot-01, port: Ethernet22, rack: BOOT-01 }
    status: planned
  - label: OOB-mgmt001
    class: oob
    media: cat6a
    length_m: 3.49
    speed_gbps: 1
    bundle: null
    in_rack: true
    a: { device: mgmt001, port: bmc, rack: BOOT-01 }
    b: { device: oob-boot-01, port: Ethernet23, rack: BOOT-01 }
    status: planned
  - label: MGMT-mgmt001
    class: mgmt
    media: cat6a
    length_m: 3.49
    speed_gbps: 1
    bundle: null
    in_rack: true
    a: { device: mgmt001, port: mgmt0, rack: BOOT-01 }
    b: { device: oob-boot-01, port: Ethernet24, rack: BOOT-01 }
    status: planned
  - label: OOBU-oob-gpu-01-1
    class: oob
    media: aoc-100g
    length_m: 7.35
    speed_gbps: 25
    bundle: null
    bends: 2
    a: { device: oob-gpu-01, port: Ethernet49, rack: GPU-01 }
    b: { device: oob-boot-01, port: Ethernet25, rack: BOOT-01 }
    status: planned
  - label: OOBU-oob-gpu-01-2
    class: oob
    media: aoc-100g
    length_m: 7.35
    speed_gbps: 25
    bundle: null
    bends: 2
    a: { device: oob-gpu-01, port: Ethernet50, rack: GPU-01 }
    b: { device: oob-boot-01, port: Ethernet26, rack: BOOT-01 }
    status: planned
  - label: OOBU-oob-gpu-02-1
    class: oob
    media: aoc-100g
    length_m: 8.1
    speed_gbps: 25
    bundle: null
    bends: 2
    a: { device: oob-gpu-02, port: Ethernet49, rack: GPU-02 }
    b: { device: oob-boot-01, port: Ethernet27, rack: BOOT-01 }
    status: planned
  - label: OOBU-oob-gpu-02-2
    class: oob
    media: aoc-100g
    length_m: 8.1
    speed_gbps: 25
    bundle: null
    bends: 2
    a: { device: oob-gpu-02, port: Ethernet50, rack: GPU-02 }
    b: { device: oob-boot-01, port: Ethernet28, rack: BOOT-01 }
    status: planned
  - label: OOBU-oob-net-01-1
    class: oob
    media: aoc-100g
    length_m: 8.85
    speed_gbps: 25
    bundle: null
    bends: 2
    a: { device: oob-net-01, port: Ethernet49, rack: NET-01 }
    b: { device: oob-boot-01, port: Ethernet29, rack: BOOT-01 }
    status: planned
  - label: OOBU-oob-net-01-2
    class: oob
    media: aoc-100g
    length_m: 8.85
    speed_gbps: 25
    bundle: null
    bends: 2
    a: { device: oob-net-01, port: Ethernet50, rack: NET-01 }
    b: { device: oob-boot-01, port: Ethernet30, rack: BOOT-01 }
    status: planned
  - label: PE-A-UPS-A1
    class: power
    media: feeder-800a
    length_m: 12.23
    feed: A
    bundle: null
    a: { device: SVC-A, port: section-1, rack: entrance }
    b: { device: UPS-A1, port: input, rack: electrical }
    status: planned
  - label: PE-A-UPS-A2
    class: power
    media: feeder-800a
    length_m: 13.17
    feed: A
    bundle: null
    a: { device: SVC-A, port: section-2, rack: entrance }
    b: { device: UPS-A2, port: input, rack: electrical }
    status: planned
  - label: PF-A-RPP-A2
    class: power
    media: feeder-400a
    length_m: 17.1
    feed: A
    bundle: null
    bends: 1
    a: { device: UPS-A1, port: output-1, rack: electrical }
    b: { device: RPP-A2, port: main, rack: distribution }
    status: planned
  - label: PW-A1-GPU-01
    class: power
    media: whip-3ph-60a
    length_m: 10.98
    feed: A
    bundle: null
    bends: 2
    a: { device: RPP-A2, port: breaker-GPU-01-1, rack: distribution }
    b: { device: PDU-GPU-01-A1, port: input, rack: GPU-01 }
    status: planned
  - label: PW-A2-GPU-01
    class: power
    media: whip-3ph-60a
    length_m: 10.98
    feed: A
    bundle: null
    bends: 2
    a: { device: RPP-A2, port: breaker-GPU-01-2, rack: distribution }
    b: { device: PDU-GPU-01-A2, port: input, rack: GPU-01 }
    status: planned
  - label: PW-A3-GPU-01
    class: power
    media: whip-3ph-60a
    length_m: 10.98
    feed: A
    bundle: null
    bends: 2
    a: { device: RPP-A2, port: breaker-GPU-01-3, rack: distribution }
    b: { device: PDU-GPU-01-A3, port: input, rack: GPU-01 }
    status: planned
  - label: PW-A1-GPU-02
    class: power
    media: whip-3ph-60a
    length_m: 11.73
    feed: A
    bundle: null
    bends: 2
    a: { device: RPP-A2, port: breaker-GPU-02-1, rack: distribution }
    b: { device: PDU-GPU-02-A1, port: input, rack: GPU-02 }
    status: planned
  - label: PW-A2-GPU-02
    class: power
    media: whip-3ph-60a
    length_m: 11.73
    feed: A
    bundle: null
    bends: 2
    a: { device: RPP-A2, port: breaker-GPU-02-2, rack: distribution }
    b: { device: PDU-GPU-02-A2, port: input, rack: GPU-02 }
    status: planned
  - label: PW-A3-GPU-02
    class: power
    media: whip-3ph-60a
    length_m: 11.73
    feed: A
    bundle: null
    bends: 2
    a: { device: RPP-A2, port: breaker-GPU-02-3, rack: distribution }
    b: { device: PDU-GPU-02-A3, port: input, rack: GPU-02 }
    status: planned
  - label: PW-A1-NET-01
    class: power
    media: whip-3ph-60a
    length_m: 12.48
    feed: A
    bundle: null
    bends: 2
    a: { device: RPP-A2, port: breaker-NET-01-1, rack: distribution }
    b: { device: PDU-NET-01-A1, port: input, rack: NET-01 }
    status: planned
  - label: PW-A1-BOOT-01
    class: power
    media: whip-3ph-60a
    length_m: 10.23
    feed: A
    bundle: null
    bends: 2
    a: { device: RPP-A2, port: breaker-BOOT-01-1, rack: distribution }
    b: { device: PDU-BOOT-01-A1, port: input, rack: BOOT-01 }
    status: planned
  - label: PE-B-UPS-B1
    class: power
    media: feeder-800a
    length_m: 13.97
    feed: B
    bundle: null
    a: { device: SVC-B, port: section-1, rack: entrance }
    b: { device: UPS-B1, port: input, rack: electrical }
    status: planned
  - label: PE-B-UPS-B2
    class: power
    media: feeder-800a
    length_m: 12.23
    feed: B
    bundle: null
    a: { device: SVC-B, port: section-2, rack: entrance }
    b: { device: UPS-B2, port: input, rack: electrical }
    status: planned
  - label: PF-B-RPP-B1
    class: power
    media: feeder-400a
    length_m: 15.5
    feed: B
    bundle: null
    bends: 1
    a: { device: UPS-B1, port: output-1, rack: electrical }
    b: { device: RPP-B1, port: main, rack: distribution }
    status: planned
  - label: PW-B1-GPU-01
    class: power
    media: whip-3ph-60a
    length_m: 11.58
    feed: B
    bundle: null
    bends: 2
    a: { device: RPP-B1, port: breaker-GPU-01-1, rack: distribution }
    b: { device: PDU-GPU-01-B1, port: input, rack: GPU-01 }
    status: planned
  - label: PW-B2-GPU-01
    class: power
    media: whip-3ph-60a
    length_m: 11.58
    feed: B
    bundle: null
    bends: 2
    a: { device: RPP-B1, port: breaker-GPU-01-2, rack: distribution }
    b: { device: PDU-GPU-01-B2, port: input, rack: GPU-01 }
    status: planned
  - label: PW-B3-GPU-01
    class: power
    media: whip-3ph-60a
    length_m: 11.58
    feed: B
    bundle: null
    bends: 2
    a: { device: RPP-B1, port: breaker-GPU-01-3, rack: distribution }
    b: { device: PDU-GPU-01-B3, port: input, rack: GPU-01 }
    status: planned
  - label: PW-B1-GPU-02
    class: power
    media: whip-3ph-60a
    length_m: 12.33
    feed: B
    bundle: null
    bends: 2
    a: { device: RPP-B1, port: breaker-GPU-02-1, rack: distribution }
    b: { device: PDU-GPU-02-B1, port: input, rack: GPU-02 }
    status: planned
  - label: PW-B2-GPU-02
    class: power
    media: whip-3ph-60a
    length_m: 12.33
    feed: B
    bundle: null
    bends: 2
    a: { device: RPP-B1, port: breaker-GPU-02-2, rack: distribution }
    b: { device: PDU-GPU-02-B2, port: input, rack: GPU-02 }
    status: planned
  - label: PW-B3-GPU-02
    class: power
    media: whip-3ph-60a
    length_m: 12.33
    feed: B
    bundle: null
    bends: 2
    a: { device: RPP-B1, port: breaker-GPU-02-3, rack: distribution }
    b: { device: PDU-GPU-02-B3, port: input, rack: GPU-02 }
    status: planned
  - label: PW-B1-NET-01
    class: power
    media: whip-3ph-60a
    length_m: 13.08
    feed: B
    bundle: null
    bends: 2
    a: { device: RPP-B1, port: breaker-NET-01-1, rack: distribution }
    b: { device: PDU-NET-01-B1, port: input, rack: NET-01 }
    status: planned
  - label: PW-B1-BOOT-01
    class: power
    media: whip-3ph-60a
    length_m: 10.83
    feed: B
    bundle: null
    bends: 2
    a: { device: RPP-B1, port: breaker-BOOT-01-1, rack: distribution }
    b: { device: PDU-BOOT-01-B1, port: input, rack: BOOT-01 }
    status: planned
  - label: CW-S-GPU-01
    class: coolant
    media: hose-dn50
    length_m: 6.9
    bundle: null
    bends: 2
    a: { device: MANIFOLD-GPU-01, port: supply, rack: GPU-01 }
    b: { device: CDU-01, port: secondary-supply-1, rack: CDU-01 }
    status: planned
  - label: CW-R-GPU-01
    class: coolant
    media: hose-dn50
    length_m: 6.9
    bundle: null
    bends: 2
    a: { device: MANIFOLD-GPU-01, port: return, rack: GPU-01 }
    b: { device: CDU-01, port: secondary-return-1, rack: CDU-01 }
    status: planned
  - label: CW-S-GPU-02
    class: coolant
    media: hose-dn50
    length_m: 7.65
    bundle: null
    bends: 2
    a: { device: MANIFOLD-GPU-02, port: supply, rack: GPU-02 }
    b: { device: CDU-01, port: secondary-supply-2, rack: CDU-01 }
    status: planned
  - label: CW-R-GPU-02
    class: coolant
    media: hose-dn50
    length_m: 8.25
    bundle: null
    bends: 2
    a: { device: MANIFOLD-GPU-02, port: return, rack: GPU-02 }
    b: { device: CDU-01, port: secondary-return-2, rack: CDU-01 }
    status: planned
  - label: CW-S-NET-01
    class: coolant
    media: hose-dn32
    length_m: 8.4
    bundle: null
    bends: 2
    a: { device: MANIFOLD-NET-01, port: supply, rack: NET-01 }
    b: { device: CDU-01, port: secondary-supply-3, rack: CDU-01 }
    status: planned
  - label: CW-R-NET-01
    class: coolant
    media: hose-dn32
    length_m: 8.4
    bundle: null
    bends: 2
    a: { device: MANIFOLD-NET-01, port: return, rack: NET-01 }
    b: { device: CDU-01, port: secondary-return-3, rack: CDU-01 }
    status: planned
  - label: CW-S-BOOT-01
    class: coolant
    media: hose-dn32
    length_m: 6.15
    bundle: null
    bends: 2
    a: { device: MANIFOLD-BOOT-01, port: supply, rack: BOOT-01 }
    b: { device: CDU-01, port: secondary-supply-4, rack: CDU-01 }
    status: planned
  - label: CW-R-BOOT-01
    class: coolant
    media: hose-dn32
    length_m: 6.15
    bundle: null
    bends: 2
    a: { device: MANIFOLD-BOOT-01, port: return, rack: BOOT-01 }
    b: { device: CDU-01, port: secondary-return-4, rack: CDU-01 }
    status: planned
  - label: CF-S-CDU-01
    class: coolant
    media: pipe-dn100
    length_m: 12.73
    bundle: null
    bends: 1
    a: { device: CDU-01, port: primary-supply, rack: CDU-01 }
    b: { device: facility-loop, port: supply-header-1, rack: facility }
    status: planned
  - label: CF-R-CDU-01
    class: coolant
    media: pipe-dn100
    length_m: 12.73
    bundle: null
    bends: 1
    a: { device: CDU-01, port: primary-return, rack: CDU-01 }
    b: { device: facility-loop, port: return-header-1, rack: facility }
    status: planned
  - label: CF-S-CDU-02
    class: coolant
    media: pipe-dn100
    length_m: 8.98
    bundle: null
    bends: 1
    a: { device: CDU-02, port: primary-supply, rack: CDU-02 }
    b: { device: facility-loop, port: supply-header-2, rack: facility }
    status: planned
  - label: CF-R-CDU-02
    class: coolant
    media: pipe-dn100
    length_m: 11.58
    bundle: null
    bends: 1
    a: { device: CDU-02, port: primary-return, rack: CDU-02 }
    b: { device: facility-loop, port: return-header-2, rack: facility }
    status: planned
media:
  aoc-100g: { name: AOC QSFP28 100G, max_m: 30, speed_gbps: 100, od_mm: 3, cost_usd: 420 }
  aoc-400g: { name: AOC QSFP-DD 400G, max_m: 30, speed_gbps: 400, od_mm: 3, cost_usd: 1450 }
  cat6a: { name: Cat6A copper, max_m: 90, speed_gbps: 10, od_mm: 6.5, cost_usd: 28 }
  dac-400g: { name: DAC QSFP-DD 400G, max_m: 3, speed_gbps: 400, od_mm: 8.4, cost_usd: 260 }
  feeder-400a: { name: "400A 415V feeder", amps: 400, od_mm: 58, cost_usd: 4200 }
  feeder-800a: { name: "800A 415V feeder", amps: 800, od_mm: 78, cost_usd: 7600 }
  hose-dn32: { name: DN32 EPDM coolant hose, dn: 32, od_mm: 46, cost_usd: 210 }
  hose-dn50: { name: DN50 coolant hose, dn: 50, od_mm: 66, cost_usd: 340 }
  pipe-dn100: { name: DN100 facility loop pipe, dn: 100, od_mm: 114, cost_usd: 900 }
  whip-3ph-60a: { name: "60A 415V 3ph whip (IEC 60309)", amps: 60, od_mm: 21, cost_usd: 340 }
bundles: []
labels:
  conventions:
    R{rail}-{server}: host NIC → rail leaf (rail-optimized fabric)
    H{nic}-{server}: host NIC → ToR / EoR leaf
    L{leaf}S{spine}-U{n}: leaf → spine uplink
    S{spine}X{super}-U{n}: spine → super-spine uplink
    PEER-{switch}-{n}: MLAG peer-link
    OOB-{device}: BMC → OOB switch
    MGMT-{device}: server mgmt0 → OOB switch
    MA1-{device}: switch Management1 → OOB switch (ZTP)
    OOBU-{switch}-{n}: OOB switch uplink to OOB aggregation
    PE-{feed}-{ups}: utility entrance → UPS
    PF-{feed}-{unit}: UPS → RPP or busway
    PW-{feed}{n}-{rack}: RPP breaker → rack PDU whip
    PT-{feed}{n}-{rack}: busway tap-off → rack PDU
    PC-{feed}-{device}-P{n}: rack PDU outlet → device PSU
    CW-{S|R}-{rack}: rack coolant manifold → CDU (secondary loop)
    CF-{S|R}-{unit}: CDU / CRAH → facility loop (primary)
optimization:
  partition: { enabled: true, levels: 2, cut_gbps: 8, baseline_cut_gbps: 8, improvement_pct: 0, internal_gbps: 5480 }
  placement:
    method: anneal
    objective: 0.578
    baseline_objective: 0.646
    improvement_pct: 10.5
    traffic_weight: 0.5
    cable_weight: 0.5
    accepted: 9715
    iters: 24000
  routing:
    method: astar
    congestion_weight: 0.6
    bend_penalty_m: 1.5
    data_tray:
      peak_fill: 0.045
      mean_fill: 0.003
      over_fill_segments: 0
      hottest: []
    power_tray:
      peak_fill: 0.115
      mean_fill: 0.02
      over_fill_segments: 0
      hottest: []
  bundling: { enabled: true, trunks: 0, trunk_length_m: 0 }
totals:
  racks: 4
  gpus: 128
  servers: 28
  switches: 18
  cables: 422
  cable_length_m: 2111.5
  cable_cost_usd: 291800
  cables_by_class:
    fabric: { count: 312, length_m: 1485.6, cost_usd: 237280 }
    oob: { count: 34, length_m: 136.2, cost_usd: 3304 }
    mgmt: { count: 42, length_m: 114.2, cost_usd: 1176 }
    power: { count: 22, length_m: 270.7, cost_usd: 44240 }
    coolant: { count: 12, length_m: 104.8, cost_usd: 5800 }
  cables_by_media:
    aoc-400g: { count: 128, length_m: 988.8, cost_usd: 185600 }
    aoc-100g: { count: 30, length_m: 261, cost_usd: 12600 }
    dac-400g: { count: 160, length_m: 284.4, cost_usd: 41600 }
    cat6a: { count: 70, length_m: 201.8, cost_usd: 1960 }
    feeder-800a: { count: 4, length_m: 51.6, cost_usd: 30400 }
    feeder-400a: { count: 2, length_m: 32.6, cost_usd: 8400 }
    whip-3ph-60a: { count: 16, length_m: 186.5, cost_usd: 5440 }
    hose-dn50: { count: 4, length_m: 29.7, cost_usd: 1360 }
    hose-dn32: { count: 4, length_m: 29.1, cost_usd: 840 }
    pipe-dn100: { count: 4, length_m: 46, cost_usd: 3600 }
  it_load_kw: 218.9
  facility_load_kw: 273.6
  power_density_kw_m2: 1.82
  cooling_capacity_kw: 2600
  cooling_mode: water/dlc
  ups_capacity_per_feed_kw: 950
  rack_pdus: 16
  weight_kg: 2700
  room_area_m2: 120
  rack_positions: 12
validation:
  ok: true
  errors: 0
  warnings: 2
  items:
    - severity: warn
      code: room.floor_load
      subject: GPU-01
      message: "GPU-01: 1087 kg/m² is within 15% of the floor rating"
    - severity: warn
      code: room.floor_load
      subject: GPU-02
      message: "GPU-02: 1087 kg/m² is within 15% of the floor rating"
    - severity: info
      code: cooling.residual_air
      subject: cooling
      message: direct-liquid still leaves 21.9 kW to the air path (PSUs, DIMMs, NICs) — the room still needs air handling
